<!DOCTYPE html>
<html lang="th">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#F7F7F5">
<meta name="description" content="เครื่องคำนวณ CO2 และปริมาณลมบริสุทธิ์ ตาม ASHRAE 62.1 และกฎกระทรวงฉบับที่ 39">
<title>Ventilation &amp; CO₂ Calculator</title>
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='7' fill='%232383E2'/%3E%3Ctext x='16' y='22' font-size='16' font-family='Helvetica,Arial' font-weight='bold' fill='white' text-anchor='middle'%3ECO%3C/text%3E%3C/svg%3E">
<style>
*, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

:root {
  --bg: #F7F7F5;
  --surface: #F4F3F0;
  --card-bg: #FFFFFF;
  --border: #E3E2DE;
  --text: #37352F;
  --text-secondary: #787774;
  --blue: #2383E2;
  --red: #D44C47;
  --purple: #6940A5;
  --green: #669BBC;
  --orange: #CB912F;
  --gray: #9B9A97;
  --radius: 8px;
  --shadow: 0 1px 3px rgba(0,0,0,0.04), 0 0 0 1px var(--border);
}

body {
  font-family: -apple-system, 'Segoe UI', Helvetica, Arial, sans-serif;
  background: var(--bg);
  color: var(--text);
  line-height: 1.5;
  -webkit-font-smoothing: antialiased;
}

.header {
  background: var(--card-bg);
  border-bottom: 1px solid var(--border);
  padding: 16px 32px;
  display: flex;
  align-items: center;
  justify-content: space-between;
  position: sticky;
  top: 0;
  z-index: 100;
  gap: 14px;
  flex-wrap: wrap;
}
.header h1 { font-size: 20px; font-weight: 600; }
.header .sub { font-size: 12px; color: var(--text-secondary); font-weight: 400; }
.header-right { display: flex; align-items: center; gap: 12px; }
.timestamp { font-size: 12px; color: var(--text-secondary); }

.btn {
  background: var(--blue); color: #fff; border: none;
  padding: 6px 14px; border-radius: 6px; font-size: 13px;
  cursor: pointer; font-weight: 500; transition: opacity .15s; font-family: inherit;
}
.btn:hover { opacity: .85; }
.btn:active { opacity: .7; }
.btn.ghost { background: none; border: 1px solid var(--border); color: var(--text-secondary); }
.btn.ghost:hover { background: var(--surface); color: var(--text); opacity: 1; }

.tabs {
  display: flex; gap: 0; background: var(--card-bg);
  border-bottom: 1px solid var(--border); padding: 0 32px; flex-wrap: wrap;
  position: sticky; top: 65px; z-index: 99;
}
.tab {
  padding: 10px 20px; font-size: 14px; font-weight: 500; color: var(--text-secondary);
  cursor: pointer; border-bottom: 2px solid transparent; transition: all .15s;
  user-select: none; background: none; border-top: 0; border-left: 0; border-right: 0; font-family: inherit;
}
.tab:hover { color: var(--text); }
.tab.active { color: var(--text); border-bottom-color: var(--text); }

.page { display: none; padding: 24px 32px; max-width: 1400px; margin: 0 auto; }
.page.active { display: block; }

.kpi-row { display: grid; grid-template-columns: repeat(auto-fit, minmax(180px, 1fr)); gap: 16px; margin-bottom: 24px; }
.kpi-card { background: var(--card-bg); border-radius: var(--radius); box-shadow: var(--shadow); padding: 20px; text-align: center; }
.kpi-value { font-size: 32px; font-weight: 700; color: var(--text); line-height: 1.2; font-variant-numeric: tabular-nums; }
.kpi-value.ok { color: #2E7D32; } .kpi-value.warn { color: var(--orange); } .kpi-value.bad { color: var(--red); }
.kpi-value small { font-size: 14px; font-weight: 500; color: var(--text-secondary); margin-left: 4px; }
.kpi-label { font-size: 13px; color: var(--text-secondary); margin-top: 4px; font-weight: 500; }
.kpi-note { font-size: 11.5px; color: var(--gray); margin-top: 2px; }

.chart-grid { display: grid; gap: 16px; margin-bottom: 24px; }
.chart-grid.g1 { grid-template-columns: 1fr; }
.chart-grid.g2 { grid-template-columns: repeat(2, 1fr); }
.chart-grid.g3 { grid-template-columns: repeat(3, 1fr); }
@media (max-width: 900px) {
  .chart-grid.g2, .chart-grid.g3 { grid-template-columns: 1fr; }
  .page { padding: 16px; }
  .header { padding: 12px 16px; }
  .tabs { padding: 0 16px; top: 61px; }
}

.chart-grid > *, .kpi-row > * { min-width: 0; }
.card > * { max-width: 100%; }
.card { background: var(--card-bg); border-radius: var(--radius); box-shadow: var(--shadow); padding: 20px; position: relative; }
.card h3 { font-size: 14px; font-weight: 600; margin-bottom: 12px; color: var(--text); }
.card-title-row { display: flex; align-items: center; justify-content: space-between; margin-bottom: 12px; gap: 10px; }
.card-title-row h3 { margin-bottom: 0; }

.card-expand-btn {
  position: absolute; top: 12px; right: 12px; width: 26px; height: 26px;
  border: 1px solid var(--border); background: #fff; border-radius: 6px; cursor: pointer;
  color: #787774; font-size: 14px; display: flex; align-items: center; justify-content: center;
  opacity: 0; transition: opacity .15s; z-index: 5; font-family: inherit;
}
.card:hover .card-expand-btn { opacity: 1; }
.card-expand-btn:focus-visible { opacity: 1; }
.card-expand-btn:hover { background: var(--surface); color: #37352F; }

#chartModal { position: fixed; inset: 0; background: rgba(0,0,0,.45); display: none; z-index: 1000; align-items: center; justify-content: center; padding: 24px; }
#chartModal.open { display: flex; }
.chart-modal-box { background: #fff; border-radius: 12px; padding: 20px 26px; width: min(1100px, 94vw); height: min(78vh, 700px); display: flex; flex-direction: column; box-shadow: 0 10px 40px rgba(0,0,0,.25); }
.chart-modal-head { display: flex; justify-content: space-between; align-items: center; margin-bottom: 10px; gap: 12px; }
.chart-modal-head h3 { font-size: 15px; font-weight: 600; }
.chart-modal-close { border: none; background: none; font-size: 22px; color: #787774; cursor: pointer; line-height: 1; font-family: inherit; }
.chart-modal-close:hover { color: #37352F; }
.chart-modal-body { flex: 1; position: relative; min-height: 0; }

.canvas-wrap { position: relative; width: 100%; height: 300px; }
.canvas-wrap canvas { position: absolute; inset: 0; width: 100%; height: 100%; cursor: grab; touch-action: none; }
.canvas-wrap canvas:active { cursor: grabbing; }
.chart-modal-body .canvas-wrap { height: 100%; }
.zoomhint { font-size: 11.5px; color: var(--gray); margin-top: 8px; }
.refwrap{position:relative; display:inline-block; margin-top:12px}
.refbtn{
  display:inline-flex; align-items:center; gap:8px; font-family:inherit; font-size:12.5px;
  padding:6px 12px; border-radius:6px; border:1px solid var(--border); background:var(--card-bg);
  color:var(--text-secondary); cursor:pointer; font-weight:500;
}
.refbtn:hover{background:var(--surface); color:var(--text)}
.refbtn .caret{font-size:9px; opacity:.7; transition:transform .15s}
.refbtn.open .caret{transform:rotate(180deg)}
.refmenu{
  display:none; position:absolute; left:0; top:calc(100% + 6px); z-index:60;
  background:var(--card-bg); border:1px solid var(--border); border-radius:10px;
  box-shadow:0 8px 24px rgba(0,0,0,.12); padding:6px; min-width:330px;
  max-height:340px; overflow-y:auto;
}
.refmenu.open{display:block}
.refgroup{
  font-size:10px; font-weight:700; letter-spacing:.09em; text-transform:uppercase;
  color:var(--gray); padding:8px 10px 3px;
}
.refitem{
  display:flex; align-items:flex-start; gap:9px; width:100%; text-align:left; background:none;
  border:0; padding:7px 10px; border-radius:6px; cursor:pointer; font-family:inherit; font-size:12.5px;
  color:var(--text); line-height:1.4;
}
.refitem:hover{background:var(--surface)}
.refitem .tick{
  width:14px; height:14px; border-radius:4px; border:1.5px solid var(--border); flex:none;
  margin-top:2px; display:flex; align-items:center; justify-content:center; font-size:10px; color:#fff;
}
.refitem.on .tick{background:var(--text); border-color:var(--text)}
.refitem .body{flex:1; min-width:0}
.refitem .val{font-weight:600; font-variant-numeric:tabular-nums; white-space:nowrap; margin-left:8px}
.refitem .note{display:block; font-size:11px; color:var(--gray); margin-top:1px}
.refitem.na{opacity:.45; cursor:not-allowed}
.refitem .dash{display:inline-block; width:14px; border-top:2px dashed currentColor; vertical-align:middle; margin-right:5px}
.refchip{
  display:inline-flex; align-items:center; gap:6px; font-family:inherit; font-size:11.5px;
  padding:4px 10px; border-radius:20px; border:1px solid var(--border); background:var(--card-bg);
  color:var(--text-secondary); cursor:pointer; font-weight:500; transition:.12s;
}
.refchip:hover{border-color:var(--gray); color:var(--text)}
.refchip .sw{width:14px; height:0; border-top:2px dashed currentColor; opacity:.5; flex:none}
.refchip.on{color:var(--text); background:var(--surface-2)}
.refchip.on .sw{opacity:1}
.refchip.off-scale{opacity:.5}

/* form controls */
.field { margin-bottom: 14px; }
.field:last-child { margin-bottom: 0; }
.flabel { font-size: 12px; font-weight: 500; color: var(--text-secondary); display: block; margin-bottom: 5px; }
input[type=number], select {
  width: 100%; padding: 6px 10px; border: 1px solid var(--border); border-radius: 6px;
  font-size: 13px; font-family: inherit; background: var(--card-bg); color: var(--text);
}
input[type=number] { font-variant-numeric: tabular-nums; }
select { cursor: pointer; }
.grid3 { display: grid; grid-template-columns: 1fr 1fr 1fr; gap: 10px; }
.grid2 { display: grid; grid-template-columns: 1fr 1fr; gap: 10px; }
.hint { font-size: 11.5px; color: var(--gray); margin-top: 5px; font-variant-numeric: tabular-nums; }

.segbar { display: flex; border: 1px solid var(--border); border-radius: 6px; overflow: hidden; }
.segbar button {
  flex: 1; padding: 6px 8px; font-size: 12.5px; font-family: inherit; cursor: pointer;
  background: var(--card-bg); color: var(--text-secondary); border: 0; border-right: 1px solid var(--border); font-weight: 500;
}
.segbar button:last-child { border-right: 0; }
.segbar button.active { background: var(--text); color: #fff; }

/* airflow slider block */
.flowhead { display: flex; align-items: flex-end; justify-content: space-between; gap: 16px; flex-wrap: wrap; margin-bottom: 6px; }
.flowval { font-size: 38px; font-weight: 700; line-height: 1.1; font-variant-numeric: tabular-nums; }
.flowval small { font-size: 14px; font-weight: 500; color: var(--text-secondary); margin-left: 5px; }
.flowmeta { display: flex; gap: 8px; align-items: center; flex-wrap: wrap; }
.chip { font-size: 12px; padding: 3px 10px; border-radius: 20px; border: 1px solid var(--border); background: var(--card-bg); color: var(--text-secondary); font-weight: 500; }
.chip.rec { border-color: #BBDDF7; background: #EDF6FD; color: #1B6FBF; }
.stepbtn { width: 30px; height: 28px; border: 1px solid var(--border); background: var(--card-bg); border-radius: 6px; cursor: pointer; color: var(--text-secondary); font-size: 15px; font-family: inherit; line-height: 1; }
.stepbtn:hover { background: var(--surface); color: var(--text); }

.slider-wrap { position: relative; padding-top: 4px; }
input[type=range] { -webkit-appearance: none; appearance: none; width: 100%; background: transparent; cursor: pointer; margin: 8px 0 4px; }
input[type=range]::-webkit-slider-runnable-track { height: 6px; background: var(--surface); border-radius: 3px; border: 1px solid var(--border); }
input[type=range]::-moz-range-track { height: 6px; background: var(--surface); border-radius: 3px; border: 1px solid var(--border); }
input[type=range]::-webkit-slider-thumb { -webkit-appearance: none; width: 20px; height: 20px; border-radius: 50%; background: var(--blue); border: 3px solid #fff; box-shadow: 0 0 0 1px var(--border); margin-top: -8px; }
input[type=range]::-moz-range-thumb { width: 14px; height: 14px; border-radius: 50%; background: var(--blue); border: 3px solid #fff; box-shadow: 0 0 0 1px var(--border); }
.ticks { display: flex; justify-content: space-between; font-size: 11px; color: var(--gray); font-variant-numeric: tabular-nums; }
.tabcount { display:inline-block; margin-left:6px; min-width:18px; padding:1px 6px; border-radius:20px;
             background:var(--surface); color:var(--text-secondary); font-size:11px; font-weight:600;
             font-variant-numeric:tabular-nums; }
.tabcount:empty { display:none; }
.hubbar .qn{font-size:11px;color:#4A7FB5}
.hubbar .warn{color:#8A5B12}
.fromscn{margin-left:6px; font-size:10.5px; font-weight:500; color:#1B6FBF;
  background:#EDF6FD; border:1px solid #BBDDF7; border-radius:4px; padding:0 5px}
.fromscn[hidden]{display:none}
.reqs tr.off td, table.dtable tr.off td{color:var(--gray)}
.reqs tr.off td:first-child, table.dtable tr.off td:first-child{text-decoration:line-through}
.critnote{margin-top:7px; font-size:11.5px; color:var(--text-secondary)}
.critnote b{color:var(--text)}
.critnote a{color:var(--blue); text-decoration:none; font-weight:500}
.critnote a:hover{text-decoration:underline}
.hubbar .cond{flex-basis:100%; display:flex; gap:8px; align-items:center}
.hubbar .cond:empty{display:none}
.hubbar .ovr{color:#8A5B12; background:#FDF8EF; border:1px solid #EBD9B4;
  border-radius:4px; padding:1px 7px; font-size:11.5px}
.hubbar .snap{border:1px solid #BBDDF7; background:#fff; color:#1B6FBF; border-radius:5px;
  padding:2px 9px; font-family:inherit; font-size:11.5px; font-weight:600; cursor:pointer}
.hubbar .snap:hover{background:#DBEEFC}
.hubbar{
  background:#EDF6FD; border-bottom:1px solid #BBDDF7; padding:9px 32px;
  font-size:12.5px; color:#1B6FBF; display:flex; align-items:center; gap:12px; flex-wrap:wrap;
}
.hubbar b{color:#14477F}
.hubbar a{color:#1B6FBF; font-weight:600}
.hubbar .sv{margin-left:auto; font-size:11.5px; color:#4A7FB5}
@media (max-width:900px){ .hubbar{padding:9px 16px} }
.numbox { width: 104px; padding: 5px 9px; border: 1px solid var(--border); border-radius: 6px;
          font-size: 14px; font-family: inherit; font-variant-numeric: tabular-nums;
          font-weight: 600; text-align: right; background: var(--card-bg); color: var(--text); }
.numbox.sm { width: 78px; font-size: 13px; }
.numbox:focus { border-color: var(--blue); }
.numwrap { display: flex; align-items: center; gap: 6px; }
.numwrap .u { font-size: 12px; color: var(--text-secondary); }
.recmark { position: absolute; top: 0; width: 2px; height: 22px; background: var(--blue); opacity: .45; pointer-events: none; border-radius: 1px; }

/* tables */
.tablewrap { overflow-x: auto; }
table.dtable { width: 100%; border-collapse: collapse; font-size: 13px; }
table.dtable th { background: var(--surface); font-weight: 600; text-align: left; padding: 8px 10px; border-bottom: 1px solid var(--border); white-space: nowrap; }
table.dtable td { padding: 7px 10px; border-bottom: 1px solid #f0f0ed; }
table.dtable tr:hover td { background: #FAFAF8; }
table.dtable td.num, table.dtable th.num { text-align: right; font-variant-numeric: tabular-nums; white-space: nowrap; }
tr.gov td { background: #EDF6FD !important; font-weight: 600; }
.badge { font-size: 11.5px; padding: 2px 9px; border-radius: 20px; font-weight: 500; white-space: nowrap; display: inline-block; }
.badge.ok { background: #E8F3E9; color: #2E7D32; }
.badge.bad { background: #FBEAE9; color: var(--red); }
.badge.na { background: var(--surface); color: var(--gray); }

.eq {
  font-family: ui-monospace, SFMono-Regular, Menlo, Consolas, monospace; font-size: 12.5px; line-height: 1.9;
  background: var(--surface); border: 1px solid var(--border); border-left: 3px solid var(--blue);
  border-radius: 6px; padding: 14px 16px; overflow-x: auto; white-space: pre;
  font-variant-numeric: tabular-nums; color: var(--text-secondary); margin-bottom: 14px;
}
.eq b { color: var(--text); font-weight: 600; }
.note { border: 1px solid var(--border); border-left: 3px solid var(--blue); background: #F6FAFE; border-radius: 6px; padding: 12px 16px; font-size: 13px; color: var(--text-secondary); margin-bottom: 14px; }
.note.warn { border-left-color: var(--orange); background: #FDF8EF; }
.note b { color: var(--text); }
.prose { font-size: 14px; color: var(--text); }
.prose p { margin-bottom: 12px; max-width: 74ch; }
.prose h4 { font-size: 14px; font-weight: 600; margin: 20px 0 8px; }
.prose ul, .prose ol { margin: 0 0 14px 20px; max-width: 74ch; }
.prose li { margin-bottom: 6px; }
.sectitle { font-size: 22px; font-weight: 700; margin-bottom: 20px; }
:focus-visible { outline: 2px solid var(--blue); outline-offset: 2px; border-radius: 4px; }
/* embedded inside Design Management Dashboard */
.embed .header { display: none; }
.embed .tabs { position: static; top: auto; padding: 0; border-bottom: 1px solid var(--border); margin-bottom: 20px; background: transparent; }
.embed .page { padding: 0; max-width: none; }
.embed body { background: transparent; height: -moz-fit-content; height: fit-content; overflow: hidden; }
.footer { color: var(--gray); font-size: 12px; padding: 18px 0 0; border-top: 1px solid var(--border); margin-top: 8px; }
</style>
</head>
<body>

<div class="header">
  <div>
    <h1>Ventilation &amp; CO₂ Calculator</h1>
    <div class="sub">ASHRAE 62.1 · ASHRAE Fundamentals Ch.9 · กฎกระทรวงฉบับที่ 39 (พ.ศ. 2537)</div>
  </div>
  <div class="header-right">
    <span class="timestamp" id="stamp"></span>
    <button class="btn ghost" id="resetBtn">Reset</button>
  </div>
</div>

<div id="hubBar" class="hubbar" hidden></div>

<div class="tabs" role="tablist">
  <button class="tab active" data-page="calc">Calculator</button>
  <button class="tab" data-page="ref">สมการอ้างอิง</button>
  <button class="tab" data-page="rooms">รายการห้อง<span id="roomCount" class="tabcount"></span></button>
  <button class="tab" data-page="tables">ตารางอ้างอิง</button>
</div>

<div class="page active" id="page-calc">

  <div class="kpi-row" id="kpis"></div>

  <div class="chart-grid g1">
    <div class="card">
      <div class="card-title-row">
        <h3>ปริมาณลมบริสุทธิ์</h3>
        <div class="flowmeta">
          <button class="stepbtn" id="qdown" title="ลด 100">−</button>
          <button class="stepbtn" id="qup" title="เพิ่ม 100">+</button>
          <button class="btn ghost" id="userec">ใช้ค่าแนะนำ</button>
        </div>
      </div>
      <div class="flowhead">
        <div class="flowval" id="qval">7,000<small>CMH</small></div>
        <div class="flowmeta">
          <span class="numwrap"><input type="number" id="qnum" class="numbox" min="0" step="10"
                 aria-label="พิมพ์ปริมาณลม"><span class="u">CMH</span></span>
          <span class="chip rec" id="recchip"></span>
          <span class="chip" id="achchip"></span>
          <span class="chip" id="lpschip"></span>
        </div>
      </div>
      <div class="slider-wrap">
        <div class="recmark" id="recmark" hidden></div>
        <input type="range" id="q" min="0" max="14000" step="1" value="7000" aria-label="ปริมาณลมบริสุทธิ์"><!-- step 1: a typed value must survive intact. At step 100 a small room typed as 150 CMH snapped to 200, and 20 snapped to 0. -->
        <div class="ticks"><span>0</span><span id="tickMid"></span><span id="tickMax"></span></div>
      </div>
      <div class="hint" id="qhint"></div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>ห้อง</h3>
      <div class="field">
        <span class="flabel">ขนาด · เมตร</span>
        <div class="grid3">
          <div><input type="number" id="w" value="14" min="0.1" step="0.1" aria-label="กว้าง"><div class="hint">กว้าง</div></div>
          <div><input type="number" id="l" value="21" min="0.1" step="0.1" aria-label="ยาว"><div class="hint">ยาว</div></div>
          <div><input type="number" id="h" value="6" min="0.1" step="0.1" aria-label="สูง"><div class="hint">สูง</div></div>
        </div>
        <div class="hint" id="dims"></div>
      </div>
      <div class="field">
        <label class="flabel" for="cat">หมวดตาม ASHRAE 62.1</label>
        <select id="cat"></select>
        <div class="hint" id="cathint"></div>
      </div>
      <div class="field">
        <span class="flabel">หมวดตามกฎกระทรวงฉบับที่ 39</span>
        <div class="segbar" id="acmode">
          <button type="button" data-ac="1" class="active">ห้องปรับอากาศ</button>
          <button type="button" data-ac="0">ไม่ปรับอากาศ</button>
        </div>
        <select id="law" style="margin-top:8px"></select>
        <div class="hint" id="lawhint"></div>
      </div>
    </div>

    <div class="card">
      <h3>คน กิจกรรม และเงื่อนไข</h3>
      <div class="field">
        <label class="flabel" for="pz">จำนวนคน</label>
        <div class="numwrap" style="margin-bottom:7px">
          <input type="number" id="pznum" class="numbox sm" min="1" step="1" aria-label="พิมพ์จำนวนคน">
          <span class="u">คน</span>
          <span class="hint" style="margin:0">· ปัจจุบัน <b id="pzval">250</b> คน</span>
        </div>
        <input type="range" id="pz" min="1" max="600" step="1" value="250">
        <div class="ticks"><span>1</span><span>300</span><span>600</span></div>
        <button class="btn ghost" id="usedens" style="margin-top:6px">ใช้ความหนาแน่นมาตรฐานของหมวดนี้</button>
      </div>
      <div class="field">
        <label class="flabel" for="act">กิจกรรม</label>
        <select id="act"></select>
        <div class="hint" id="acthint"></div>
      </div>
      <div class="field">
        <div class="grid2">
          <div><label class="flabel" for="co">CO₂ ภายนอก · ppm<span class="fromscn" id="coFrom" hidden>ของทางเลือก</span></label><input type="number" id="co" value="400" min="300" max="1000" step="10"></div>
          <div><label class="flabel" for="c0">CO₂ เริ่มต้น · ppm</label><input type="number" id="c0" value="400" min="300" max="3000" step="10"></div>
        </div>
      </div>
      <div class="field">
        <div class="grid2">
          <div><label class="flabel" for="dur">ระยะเวลา · ชม.</label><input type="number" id="dur" value="3" min="0.5" max="12" step="0.5"></div>
          <div><label class="flabel" for="inf">อากาศรั่วซึม · ACH</label><input type="number" id="inf" value="0" min="0" max="5" step="0.1"></div>
        </div>
      </div>
      <div class="field">
        <label class="flabel" for="base">ระบบระบายอากาศเดิมของโครงการ · CMH</label>
        <input type="number" id="base" value="0" min="0" step="100">
        <div class="hint" id="basehint"></div>
      </div>
    </div>
  </div>

  <div class="chart-grid g1">
    <div class="card">
      <button class="card-expand-btn" id="expandBtn" title="ขยายกราฟ" aria-label="ขยายกราฟ">⤢</button>
      <h3>CO₂ ตลอดระยะเวลาใช้งาน</h3>
      <div class="canvas-wrap"><canvas id="chart"></canvas></div>
      <div class="refwrap">
        <button type="button" class="refbtn" id="refBtn" aria-haspopup="true" aria-expanded="false">
          <span id="refBtnLabel">เส้นอ้างอิง</span><span class="caret">&#9660;</span>
        </button>
        <div class="refmenu" id="refMenu" role="group" aria-label="เลือกเส้นอ้างอิง"></div>
      </div>
      <div class="zoomhint" id="refnote"></div>
      <div class="zoomhint">เลื่อนล้อเมาส์เพื่อซูมแกนเวลา · ลากเพื่อเลื่อน · ดับเบิลคลิกเพื่อรีเซ็ต · กดปุ่ม ⤢ มุมขวาบนเพื่อขยายเต็มจอ</div>
    </div>
  </div>

  <div class="chart-grid g1">
    <div class="card">
      <h3>เกณฑ์ปริมาณลมขั้นต่ำ</h3>
      <div class="tablewrap">
        <table class="dtable">
          <thead><tr><th>เกณฑ์</th><th class="num">CMH</th><th class="num">ACH</th><th>ที่มา</th><th class="num">สถานะ</th></tr></thead>
          <tbody id="reqs"></tbody>
        </table>
      </div>
      <div class="note" id="gov" style="margin-top:14px; margin-bottom:0"></div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>ย้อนกลับ · ตั้งเป้า CO₂ แล้วหาลม</h3>
      <div class="field">
        <label class="flabel" for="target">เป้าหมาย CO₂ · ppm</label>
        <input type="number" id="target" value="1000" min="450" step="50">
      </div>
      <div class="kpi-card" style="box-shadow:none; border:1px solid var(--border); padding:14px">
        <div class="kpi-value" id="need" style="font-size:26px">—</div>
        <div class="kpi-label">ลมที่ต้องใช้</div>
      </div>
      <button class="btn" id="applyTarget" style="margin-top:12px; width:100%">ตั้งค่าลมตามเป้าหมายนี้</button>
    </div>
    <div class="card">
      <h3>การแทนค่าจริง</h3>
      <div class="eq" id="eq" style="margin-bottom:0"></div>
    </div>
  </div>

  <div class="chart-grid g1">
    <div class="card">
      <h3>เก็บห้องนี้ไว้ดูรวมกับห้องอื่น</h3>
      <div class="prose" style="font-size:13.5px"><p style="margin-bottom:12px;max-width:74ch">
      ใช้ตอนคิดทั้งบ้านหรือทั้งชั้นที่มีหลายห้อง กดเก็บทีละห้องแล้วไปดูยอดรวมได้ที่แท็บ
      <b>รายการห้อง</b> · เก็บไว้ในเครื่องของคุณเอง ไม่ได้ส่งออกไปไหน</p></div>
      <div class="note" style="margin-bottom:12px"><b>รายการห้องในหน้านี้ กับโปรเจคใน Project Hub ต่างกัน</b><br>
      <b>รายการห้องที่นี่</b> เห็นเฉพาะเครื่องมือนี้ ใช้คิด CO₂ หลายห้องเร็ว ๆ จบในตัว<br>
      <b>Project Hub</b> เป็นทะเบียนกลางที่เครื่องมือทุกตัวใช้ร่วมกัน โครงคือ
      <b>โปรเจค → ทางเลือกออกแบบ → ห้อง</b> · ห้องหนึ่งจะมีทั้งผล CO₂
      ภาระที่ตกกับแอร์ และเสียง อยู่ด้วยกัน · <b>งานจริงที่ต้องส่งลูกค้าให้เริ่มจาก Hub</b>
      แล้วกดลิงก์เข้ามาที่เครื่องมือนี้ ผลจะถูกบันทึกกลับเข้าโปรเจคให้เอง<br>
      <a href="../hub/">เปิด Project Hub →</a></div>
      <div style="display:flex;gap:10px;flex-wrap:wrap;align-items:flex-end">
        <div style="flex:1;min-width:220px">
          <label class="flabel" for="roomName">ชื่อห้อง</label>
          <input type="text" id="roomName" placeholder="เช่น ห้องนอนใหญ่ ชั้น 2"
                 style="width:100%;padding:6px 10px;border:1px solid var(--border);border-radius:6px;
                        font-size:13px;font-family:inherit;background:var(--card-bg);color:var(--text)">
        </div>
        <button class="btn" id="saveRoom">เก็บเข้ารายการ</button>
        <button class="btn ghost" id="updateRoom" hidden>บันทึกทับห้องที่เปิดอยู่</button>
      </div>
      <div class="hint" id="saveHint"></div>
    </div>
  </div>

  <div class="footer" id="foot"></div>
</div>

<!-- ══════════════ ROOMS ══════════════ -->
<div class="page" id="page-rooms">
  <div class="kpi-row" id="roomKpis"></div>

  <div class="chart-grid g1">
    <div class="card">
      <div class="card-title-row">
        <h3>ห้องที่เก็บไว้</h3>
        <div class="flowmeta">
          <button class="btn ghost" id="exportRooms">คัดลอกเป็นตาราง</button>
          <button class="btn ghost" id="clearRooms">ล้างทั้งหมด</button>
        </div>
      </div>
      <div class="tablewrap"><table class="dtable" id="roomTable">
        <thead><tr>
          <th>ชื่อห้อง</th><th>หมวด</th>
          <th class="num">พื้นที่ ตร.ม.</th><th class="num">คน</th>
          <th class="num">ลมที่ตั้ง CMH</th><th class="num">ค่าแนะนำ CMH</th>
          <th class="num">L/s ต่อคน</th><th class="num">ACH</th>
          <th class="num">CO₂ ปลายช่วง</th><th>สถานะ</th><th></th>
        </tr></thead>
        <tbody id="roomBody"></tbody>
        <tfoot id="roomFoot"></tfoot>
      </table></div>
      <div class="hint" id="roomHint"></div>
    </div>
  </div>

  <div class="chart-grid g1">
    <div class="card">
      <h3>อ่านตารางนี้ยังไง</h3>
      <div class="prose" style="font-size:13.5px">
        <ul style="max-width:78ch">
          <li><b>ค่าแนะนำ</b> คือค่าที่สูงที่สุดในบรรดาเกณฑ์ทั้งหมดของห้องนั้น
          ทั้งกฎกระทรวง ASHRAE 62.1 LEED/WELL และเป้าหมาย CO₂ · ห้องผ่านเมื่อลมที่ตั้งไม่ต่ำกว่าค่านี้</li>
          <li><b>CO₂ ปลายช่วง</b> คือค่าที่คาดว่าจะถึงเมื่อจบระยะเวลาใช้ห้องที่กรอกไว้ ไม่ใช่ค่าเฉลี่ย</li>
          <li><b>ยอดรวมด้านล่างตารางคือผลบวกตรง ๆ</b> ใช้ประมาณขนาดเครื่องรวมได้
          แต่<b>ถ้าห้องไม่ได้ใช้งานพร้อมกันทั้งหมด</b> ความต้องการจริงจะต่ำกว่านี้
          การเลือกเครื่องรวมควรคิดจากช่วงเวลาที่ใช้งานจริงประกอบด้วย</li>
          <li>กด <b>เปิด</b> เพื่อดึงค่าของห้องนั้นกลับเข้าเครื่องคำนวณ แก้แล้วกดบันทึกทับได้</li>
        </ul>
      </div>
    </div>
  </div>
</div>

<div class="page" id="page-ref">
  <div class="sectitle">สมการอ้างอิง</div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>สัญลักษณ์ทั้งหมด</h3>
      <div class="note warn" style="margin-bottom:14px"><b>ระวังตัวอักษรชนกัน</b> ASHRAE ใช้ <b>N</b> แทนอัตราปล่อย CO₂ ต่อคน ไม่ใช่จำนวนคน จำนวนคนคือ <b>Pz</b></div>
      <div class="tablewrap">
        <table class="dtable">
          <thead><tr><th>สัญลักษณ์</th><th>ความหมาย</th><th>หน่วย</th></tr></thead>
          <tbody>
            <tr><td><b>N</b></td><td>CO₂ ที่คน 1 คนปล่อย</td><td>mL/s ต่อคน</td></tr>
            <tr><td><b>Pz</b></td><td>จำนวนคนในห้อง</td><td>คน</td></tr>
            <tr><td><b>Vo</b></td><td>ลมบริสุทธิ์ต่อคน</td><td>L/s ต่อคน</td></tr>
            <tr><td><b>Voz</b> หรือ <b>Q</b></td><td>ลมบริสุทธิ์รวมทั้งห้อง</td><td>CMH</td></tr>
            <tr><td><b>Cs</b></td><td>CO₂ ในห้อง</td><td>ppm</td></tr>
            <tr><td><b>Co</b></td><td>CO₂ ในอากาศภายนอก</td><td>ppm</td></tr>
            <tr><td><b>Vr</b></td><td>ปริมาตรห้อง</td><td>ลบ.ม.</td></tr>
            <tr><td><b>Az</b></td><td>พื้นที่ห้อง</td><td>ตร.ม.</td></tr>
            <tr><td><b>Rp / Ra</b></td><td>อัตราลมต่อคน และต่อพื้นที่</td><td>L/s·คน · L/s·ตร.ม.</td></tr>
            <tr><td><b>Ve / Ce</b></td><td>อัตราหายใจ · CO₂ ในลมหายใจออก</td><td>L/s · ppm</td></tr>
          </tbody>
        </table>
      </div>
      <div class="prose" style="margin-top:12px">
        <p style="font-size:13px;color:var(--text-secondary)"><b>Cs กับ Co ไม่มีหน่วยจริง ๆ</b> ค่าจริงคือสัดส่วนโดยปริมาตร เช่น 1,000 ppm หมายถึงมี CO₂ 0.001 ลบ.ม. ในอากาศ 1 ลบ.ม. คำว่า ppm คือส่วนในล้านส่วน เป็นเพียงวิธีเขียนสัดส่วนนั้นให้อ่านง่าย เหมือน 50% ก็คือ 0.5</p>
      </div>
    </div>

    <div class="card">
      <h3>สมการหลักทั้งชุด</h3>
      <div class="prose"><p>ทั้งสี่บรรทัดคือสมการเดียวกัน ต่างกันแค่ว่ากำลังถามหาอะไร บรรทัดสุดท้ายคือบรรทัดที่สามบวกมิติเวลาเข้าไป</p></div>
      <div class="eq"><b>Vo  = N / (Cs − Co)</b>
      ASHRAE 62.1 Appendix D สมการ D-1 · คิดต่อคน

<b>Voz = Pz × N × 3600 / (Cs − Co)</b>
      คูณจำนวนคน · ตั้งเป้า CO₂ แล้วหาลม

<b>Cs  = Co + Pz × N × 3600 / Voz</b>
      ย้ายข้าง · รู้ลมแล้วหา CO₂

<b>Cs(t) = Cs∞ + (C₀ − Cs∞) · e^(−Q·t/Vr)</b>
      ระหว่างทาง ก่อนเข้าสภาวะคงที่</div>
      <div class="prose"><p>สองบรรทัดกลางคือสิ่งที่แท็บ Calculator ใช้ และเป็นสมการเดียวกับที่อยู่ในคอลัมน์ AK ของไฟล์ room datasheet</p></div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>ที่มาของสมการสมดุล</h3>
      <div class="prose"><p>เริ่มจากการอนุรักษ์มวลของก๊าซในห้องหนึ่งห้อง ซึ่งมีทางเข้าสองทางและทางออกทางเดียว</p></div>
      <div class="eq">Vr · dC/dt = <b>Pz·N</b> + <b>Q·Co</b> − <b>Q·Cs</b>

  Pz·N   CO₂ ที่คนปล่อยเข้ามา
  Q·Co   CO₂ ที่ติดมากับอากาศภายนอก
  Q·Cs   CO₂ ที่ลมล้นออกไปพาออกไปด้วย</div>
      <div class="prose"><p>ที่สภาวะคงที่ค่าไม่เปลี่ยนแล้ว จึงให้ dC/dt เป็นศูนย์ ซึ่งแปลว่าเข้าเท่ากับออกพอดี</p></div>
      <div class="eq">Q·Cs = Pz·N + Q·Co
Q·Cs − Q·Co = Pz·N
Q·(Cs − Co) = Pz·N
<b>Cs = Co + Pz·N / Q</b>   หรือ   <b>Q = Pz·N / (Cs − Co)</b></div>
      <div class="prose"><p>สิ่งที่เกิดขึ้นจริงคือ ถ้าคนปล่อย CO₂ เร็วกว่าที่ลมพาออกได้ ค่าจะไต่ขึ้น พอไต่ขึ้นแล้วลมที่ล้นออกก็พา CO₂ ออกไปได้มากขึ้นเพราะเข้มข้นขึ้น จนถึงจุดที่เข้าเท่ากับออกพอดีแล้วจึงหยุดอยู่ตรงนั้น</p></div>
    </div>

    <div class="card">
      <h3>ตัวเลข 3,600 มาจากไหน</h3>
      <div class="prose"><p>สมการใช้ได้ต่อเมื่อทุกตัวอยู่ในหน่วยที่สอดคล้องกัน แต่ในทางปฏิบัติเราได้ N มาเป็น mL/s ได้ Q มาเป็น CMH และอยากอ่านผลเป็น ppm ซึ่งเป็นคนละหน่วยกันหมด ตัวเลข 3,600 คือตัวแปลงหน่วยทั้งสามตัวรวบมาไว้ในตัวเดียว</p></div>
      <div class="eq">แปลงเป็น ppm       × 10⁶
แปลง mL เป็น L     ÷ 10³
แปลง L/s เป็น CMH   × 3.6
                  ───────────────────
รวมกัน             10⁶ ÷ 10³ × 3.6 = <b>3,600</b></div>
      <div class="prose"><p>ในไฟล์ room datasheet เขียนแยกไว้เป็น <code>3.6 × (Pz × N × 10³) / (Cs − Co)</code> ซึ่งให้ผลเท่ากันทุกประการ เพราะ 3.6 × 10³ เท่ากับ 3,600</p></div>
      <div class="note warn" style="margin-bottom:0"><b>กับดักที่พบบ่อยที่สุด</b> คือใส่ตัวแปลงหน่วยซ้ำสองรอบ เช่นคูณ 3,600 ทั้งที่ใช้ตัวรวมไปแล้ว ข้อดีคือถ้าพลาดจะเห็นทันที เพราะผลลัพธ์จะผิดเป็นหลักพันหรือหลักล้านเท่า ไม่ใช่ผิดนิดหน่อยจนมองไม่ออก</div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>ตรวจด้วยเครื่องคิดเลขใน 30 วินาที</h3>
      <div class="prose"><p>ทำทุกอย่างเป็นลิตรต่อวินาทีทั้งเศษและส่วน แล้วผลลัพธ์จะออกมาเป็นสัดส่วนพอดี ไม่ต้องแปลงอะไรเพิ่ม</p></div>
      <div class="eq">ตัวอย่าง 250 คน นั่งฟัง ลม 7,000 CMH ภายนอก 400 ppm

CO₂ จากคน  250 × 4.4423 mL/s = 1,110.6 mL/s = <b>1.1106 L/s</b>
ลม         7,000 ÷ 3.6                      = <b>1,944.4 L/s</b>

สัดส่วน    1.1106 ÷ 1,944.4 = 0.000571 → <b>571 ppm</b>
ในห้อง     571 + 400 = <b>971 ppm</b></div>
      <div class="prose"><p>ตัวเดียวที่ต้องจำคือ <b>หารด้วย 3.6 เพื่อแปลง CMH เป็น L/s</b> เพราะ 1 ลบ.ม./ชม. เท่ากับ 1,000 ลิตร หารด้วย 3,600 วินาที</p></div>
    </div>

    <div class="card">
      <h3>ตรวจซ้ำด้วยกฎที่วงการใช้มา 35 ปี</h3>
      <div class="prose"><p>ลองคำนวณลมต่อคนที่ทำให้ CO₂ อยู่ที่ 1,000 ppm สำหรับคนนั่งฟัง</p></div>
      <div class="eq">Vo = N × 10⁶ / (Cs − Co)
   = 0.0044423 × 10⁶ / (1,000 − 400)
   = 4,442.3 / 600
   = <b>7.40 L/s ต่อคน</b>  หรือ 15.7 cfm ต่อคน</div>
      <div class="prose"><p>ตัวเลขนี้แทบตรงกับ <b>15 cfm ต่อคน</b> ซึ่งเป็นอัตราคลาสสิกของ ASHRAE 62-1989 ที่ตั้งขึ้นมาเพื่อคุม CO₂ ให้อยู่ราว 1,000 ppm พอดี ถือเป็นการยืนยันแบบอิสระว่าหน่วยทั้งหมดถูกต้อง เพราะสมการเดินย้อนไปเจอกฎเก่าที่ตั้งขึ้นมาคนละทางโดยไม่ได้ตั้งใจ</p></div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>ที่มาของค่า N และสัญลักษณ์ Ve กับ Ce</h3>
      <div class="prose"><p>ใน Appendix D มีสัญลักษณ์ Ve กับ Ce อยู่ในรายการ ทั้งที่สมการ D-1 ไม่ได้ใช้ เพราะทั้งสองตัวคือที่มาของ N ในขั้นก่อนหน้า</p></div>
      <div class="eq"><b>N = Ve × (Ce − Co)  ≈  Ve × Ce</b>

Ve  อัตราหายใจของคนนั่งพัก  ≈ 0.11 L/s = 6.6 ลิตร/นาที
Ce  CO₂ ในลมหายใจออก       ≈ 40,000 ppm = 4%

N   = 0.11 × 0.04 = <b>0.0044 L/s</b> = 4.4 mL/s</div>
      <div class="prose">
        <p>ตัด Co ทิ้งได้เพราะ 400 ppm เล็กมากเมื่อเทียบกับ 40,000 ppm คิดเป็นความคลาดเคลื่อนราว 1% ส่วนค่า Ve ที่ 6.6 ลิตรต่อนาทีก็สอดคล้องกับอัตราหายใจจริงของผู้ใหญ่นั่งพัก ซึ่งอยู่ราว 6 ถึง 8 ลิตรต่อนาที</p>
        <p>ค่า N ของแต่ละกิจกรรมดึงมาจาก ASHRAE Handbook Fundamentals บทที่ 9 ตาราง 4 ซึ่งคำนวณจากอัตราเมตาบอลิซึม ดูรายการเต็มได้ที่แท็บ ตารางอ้างอิง</p>
      </div>
    </div>

    <div class="card">
      <h3>สมการช่วงเปลี่ยนผ่าน</h3>
      <div class="prose"><p>สมการสมดุลบอกแค่ว่าสุดท้ายจะไปหยุดที่ไหน แต่ไม่ได้บอกว่าใช้เวลาเท่าไร สมการช่วงเปลี่ยนผ่านจึงเอาสองส่วนมาบวกกัน คือ <b>ปลายทาง บวก ช่องว่างที่ยังเหลือ</b></p></div>
      <div class="eq"><b>Cs(t) = Cs∞ + (C₀ − Cs∞) · e^(−Q·t/Vr)</b>

Cs∞          ปลายทาง จากสมการสมดุล
C₀           ค่าตอนเริ่มต้น
(C₀ − Cs∞)   ระยะทางทั้งหมดที่ต้องเดิน
e^(−Q·t/Vr)  เหลืออีกกี่ส่วนของระยะทาง

ค่าคงเวลา τ = Vr / Q  คือเวลาเปลี่ยนอากาศทั้งห้องหนึ่งรอบ</div>
      <div class="prose"><p>ก้อนเลขชี้กำลังแปลเป็นภาษาคนได้ง่ายมาก คือ <b>ทุกครั้งที่ผ่านไปหนึ่งค่าคงเวลา ช่องว่างที่เหลือจะหดลงเหลือราวหนึ่งในสามของเดิม</b></p></div>
      <div class="tablewrap">
        <table class="dtable">
          <thead><tr><th>เวลาที่ผ่านไป</th><th class="num">ช่องว่างที่เหลือ</th><th class="num">เดินทางไปแล้ว</th></tr></thead>
          <tbody>
            <tr><td>เริ่มต้น</td><td class="num">100%</td><td class="num">0%</td></tr>
            <tr><td>1 × ค่าคงเวลา</td><td class="num">37%</td><td class="num">63%</td></tr>
            <tr><td>2 × ค่าคงเวลา</td><td class="num">14%</td><td class="num">86%</td></tr>
            <tr><td>3 × ค่าคงเวลา</td><td class="num">5%</td><td class="num">95%</td></tr>
          </tbody>
        </table>
      </div>
      <div class="note warn" style="margin-top:14px; margin-bottom:0"><b>ถ้าห้องไม่มีระบบระบายอากาศเลย</b> เมื่อ Q เป็นศูนย์ จะไม่มีอะไรพา CO₂ ออกไป ไม่มีปลายทาง ไม่มีเพดาน ค่าจะไต่เป็นเส้นตรงตามสมการ Cs(t) = C₀ + Pz·N·t / Vr สูตรสมดุลใช้อธิบายห้องแบบนี้ไม่ได้ ซึ่งคือเส้นประในกราฟหน้า Calculator</div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>เกณฑ์แต่ละตัวคำนวณอย่างไร</h3>
      <div class="eq"><b>ASHRAE 62.1 Table 6-1</b>
Vbz = (Rp × Pz + Ra × Az) × 3.6      ผลลัพธ์เป็น CMH

<b>LEED และ WELL</b>
= Vbz × 1.3                          สูงกว่าขั้นต่ำ 30%

<b>กฎกระทรวง 39 · ห้องปรับอากาศ</b>
= อัตรา (CMH ต่อ ตร.ม.) × Az

<b>กฎกระทรวง 39 · ห้องไม่ปรับอากาศ</b>
= อัตรา (ACH) × Vr

<b>เพดาน CO₂ ของ ASHRAE 62.1</b>
= Pz × N × 3600 / เพดานของหมวดนั้น</div>
      <div class="note warn" style="margin-bottom:0"><b>ข้อควรระวังตอนยื่นแบบ</b> ASHRAE ระบุว่า Appendix D ซึ่งเป็นที่มาของวิธีคิดจาก CO₂ เป็นภาคผนวกเชิงข้อมูล ไม่ใช่ข้อกำหนดบังคับ ใช้ประเมินและอธิบายได้ แต่ใช้อ้างเป็นเกณฑ์ผ่านไม่ได้ ทางที่ใช้อ้างได้คือ Rp กับ Ra ใน Table 6-1</div>
    </div>

    <div class="card">
      <h3>สมมติฐานและข้อจำกัด</h3>
      <div class="prose">
        <ol>
          <li><b>สมมติว่าอากาศผสมกันทั่วห้อง</b> — ห้องจริงไม่เคยผสมสมบูรณ์ ค่าในโซนหายใจกลางฝูงชนมักสูงกว่าที่คำนวณ 10 ถึง 20% ถ้าจะรับประกันตัวเลขกับลูกค้า ควรเผื่อส่วนนี้</li>
          <li><b>สมมติว่าคนอยู่ครบตลอดช่วงเวลา</b> — งานจริงคนทยอยเข้า ค่าจริงช่วงต้นจะต่ำกว่ากราฟ</li>
          <li><b>ค่า N ผูกกับกิจกรรมที่เลือกอย่างเดียว</b> — เป็นตัวแปรที่อ่อนไหวที่สุด เปลี่ยนจากนั่งเป็นเต้นแล้วค่าเพิ่ม 3.6 เท่า ผลลัพธ์เลื่อนตามสัดส่วนตรง ๆ ต้องยืนยันรูปแบบการใช้งานจริงก่อนเสมอ</li>
          <li><b>ค่า CO₂ ภายนอกเป็นค่าที่ตั้งเอง</b> — 400 ppm ใช้กันทั่วไป แต่ย่านเมืองจริงมักอยู่ 420 ถึง 480 ppm ถ้าใช้ค่าสูงขึ้น ผลลัพธ์ทุกค่าเลื่อนขึ้นเท่ากันแบบตรง ๆ</li>
          <li><b>อากาศรั่วซึมตั้งไว้ที่ศูนย์</b> — เป็นการประมาณแบบปลอดภัย วัดค่าจริงได้โดยปล่อยให้คนออกจากห้องจนหมดแล้วบันทึกการลดลงของ CO₂ ตามเวลา</li>
          <li><b>ไม่ได้นับแหล่ง CO₂ อื่นนอกจากคน</b> — ถ้ามีการเผาไหม้ เช่น เตาแก๊ส ต้องบวกเพิ่มเอง</li>
        </ol>
      </div>
    </div>
  </div>

  <div class="chart-grid g1">
    <div class="card">
      <h3>เส้นอ้างอิงในกราฟมาจากไหน</h3>
      <div class="prose"><p>เส้นประทุกเส้นมีที่มาระบุไว้ เปิดปิดได้จากชิปใต้กราฟในแท็บ Calculator <b>คอลัมน์ความมั่นใจสำคัญที่สุด</b> อะไรที่ยังไม่ยืนยัน ห้ามนำไปอ้างกับลูกค้าก่อนตรวจกับฉบับจริง</p></div>
      <div class="tablewrap">
        <table class="dtable">
          <thead><tr><th>เส้น</th><th class="num">ค่า</th><th>ที่มา</th><th>สถานะ</th><th>ความมั่นใจ</th></tr></thead>
          <tbody id="refTable"></tbody>
        </table>
      </div>
      <div class="warnbox"><b>เพดาน ASHRAE ต่างกันมากตามหมวด อย่าจำเป็นตัวเลขเดียว</b> ตัวอย่างค่าสัมบูรณ์เมื่ออากาศภายนอก 400 ppm — ห้องเรียนอายุ 9 ปีขึ้นไป 1,000 · Lecture hall 1,600 · Conference/meeting 1,900 · Auditorium seating 2,200 · Music/theater/dance 2,500 · และ <b>50 จาก 108 หมวดไม่มีเพดานกำหนดไว้เลย</b></div>
      <div class="warnbox" style="border-left-color:#2383E2;background:#EBF4FC"><b>ถ้าจะยื่นแบบหรือเขียนสัญญา</b> ให้ใช้ Rp กับ Ra ใน Table 6-1 เป็นเกณฑ์ผ่าน ส่วนค่า CO₂ ทุกเส้นในกราฟใช้ตอบคำถามว่าคนจะรู้สึกอย่างไร และใช้สื่อสารกับเจ้าของงาน</div>
    </div>
  </div>

  <div class="chart-grid g1">
    <div class="card">
      <h3>ที่มาอ้างอิง</h3>
      <div class="prose">
        <ul>
          <li><b>สมการ D-1 และวิธีคิดจาก CO₂</b> — ASHRAE Standard 62.1 Appendix D (informative)</li>
          <li><b>Rp, Ra, ความหนาแน่นมาตรฐาน และเพดาน CO₂ รายหมวด</b> — ASHRAE Standard 62.1 Table 6-1</li>
          <li><b>อัตราปล่อย CO₂ ตามกิจกรรม</b> — ASHRAE Handbook Fundamentals 2017 บทที่ 9 ตาราง 4</li>
          <li><b>อัตราการระบายอากาศตามกฎหมายไทย</b> — กฎกระทรวงฉบับที่ 39 (พ.ศ. 2537) ออกตามความในพระราชบัญญัติควบคุมอาคาร พ.ศ. 2522</li>
          <li><b>อัตรา 15 cfm ต่อคนที่ใช้ตรวจซ้ำ</b> — ASHRAE Standard 62-1989</li>
        </ul>
      </div>
    </div>
  </div>
</div>

<div class="page" id="page-tables">
  <div class="sectitle">ตารางอ้างอิง</div>

  <div class="chart-grid g1">
    <div class="card">
      <div class="card-title-row">
        <h3>ASHRAE 62.1 Table 6-1 · หมวดพื้นที่</h3>
        <input type="search" id="catSearch" placeholder="ค้นหาหมวด…" style="width:240px; padding:6px 10px; border:1px solid var(--border); border-radius:6px; font-size:13px; font-family:inherit">
      </div>
      <div class="tablewrap" style="max-height:520px; overflow-y:auto">
        <table class="dtable">
          <thead><tr><th>กลุ่ม</th><th>หมวด</th><th class="num">Rp<br>L/s·คน</th><th class="num">Ra<br>L/s·ตร.ม.</th><th class="num">ความหนาแน่น<br>คน/100 ตร.ม.</th><th class="num">เพดาน CO₂<br>ppm เหนือภายนอก</th></tr></thead>
          <tbody id="catTable"></tbody>
        </table>
      </div>
    </div>
  </div>

  <div class="chart-grid g2">
    <div class="card">
      <h3>อัตราปล่อย CO₂ ตามกิจกรรม</h3>
      <div class="prose"><p style="font-size:13px;color:var(--text-secondary)">ASHRAE Handbook Fundamentals 2017 บทที่ 9 ตาราง 4</p></div>
      <div class="tablewrap" style="max-height:460px; overflow-y:auto">
        <table class="dtable">
          <thead><tr><th>กิจกรรม</th><th class="num">met</th><th class="num">CO₂ · mL/s ต่อคน</th></tr></thead>
          <tbody id="actTable"></tbody>
        </table>
      </div>
    </div>

    <div class="card">
      <h3>กฎกระทรวงฉบับที่ 39 (พ.ศ. 2537)</h3>
      <div class="prose"><p style="font-size:13px;color:var(--text-secondary)">ห้องปรับอากาศคิดเป็น CMH ต่อตารางเมตร ส่วนห้องไม่ปรับอากาศคิดเป็นจำนวนเท่าของปริมาตรห้องต่อชั่วโมง</p></div>
      <div class="tablewrap" style="max-height:200px; overflow-y:auto; margin-bottom:14px">
        <table class="dtable">
          <thead><tr><th>ห้องปรับอากาศ</th><th class="num">CMH/ตร.ม.</th></tr></thead>
          <tbody id="lawAcTable"></tbody>
        </table>
      </div>
      <div class="tablewrap" style="max-height:200px; overflow-y:auto">
        <table class="dtable">
          <thead><tr><th>ห้องไม่ปรับอากาศ</th><th class="num">ACH</th></tr></thead>
          <tbody id="lawNaTable"></tbody>
        </table>
      </div>
    </div>
  </div>
</div>

<div id="chartModal" role="dialog" aria-modal="true" aria-label="กราฟขยาย">
  <div class="chart-modal-box">
    <div class="chart-modal-head">
      <h3>CO₂ ตลอดระยะเวลาใช้งาน</h3>
      <div style="display:flex; gap:8px; align-items:center">
        <button class="btn ghost" id="zoomReset">รีเซ็ตซูม</button>
        <button class="chart-modal-close" id="modalClose" aria-label="ปิด">×</button>
      </div>
    </div>
    <div class="chart-modal-body"><div class="canvas-wrap"><canvas id="chartBig"></canvas></div></div>
    <div class="zoomhint">เลื่อนล้อเมาส์หรือใช้สองนิ้วเพื่อซูมแกนเวลา · ลากเพื่อเลื่อน · ดับเบิลคลิกเพื่อรีเซ็ต</div>
  </div>
</div>

<script>
/* ═══ ASHRAE 62.1 Table 6-1 · กฎกระทรวงฉบับที่ 39 · ASHRAE Fundamentals Table 4 ═══ */
var CATS=[["Animal Facilities", "Animal exam room (veterinary office)", 5.0, 0.6, 20.0, null], ["Animal Facilities", "Animal imaging (MRI/CT/PET)", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Animal operating rooms", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Animal postoperative recovery room", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Animal preparation rooms", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Animal procedure room", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Animal surgery scrub", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Large-animal holding room", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Necropsy", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Small-animal-cage room (static cages)", 5.0, 0.9, 20.0, null], ["Animal Facilities", "Small-animal-cage room (ventilated cages)", 5.0, 0.9, 20.0, null], ["Correctional Facilities", "Booking/waiting", 3.8, 0.3, 50.0, 1200.0], ["Correctional Facilities", "Cell", 2.5, 0.6, 25.0, null], ["Correctional Facilities", "Dayroom", 2.5, 0.3, 30.0, 1500.0], ["Correctional Facilities", "Guard stations", 2.5, 0.3, 15.0, 1200.0], ["Educational Facilities", "Art classroom", 5.0, 0.9, 20.0, null], ["Educational Facilities", "Classrooms (ages 5 to 8)", 5.0, 0.6, 25.0, 600.0], ["Educational Facilities", "Classrooms (age 9 plus)", 5.0, 0.6, 35.0, 600.0], ["Educational Facilities", "Computer lab", 5.0, 0.6, 25.0, 600.0], ["Educational Facilities", "Daycare sickroom", 5.0, 0.9, 25.0, null], ["Educational Facilities", "Daycare (through age 4)", 5.0, 0.9, 25.0, null], ["Educational Facilities", "Lecture classroom", 3.8, 0.3, 65.0, 1200.0], ["Educational Facilities", "Lecture hall (fixed seats)", 3.8, 0.3, 150.0, 1200.0], ["Educational Facilities", "Libraries", 2.5, 0.6, 10.0, 600.0], ["Educational Facilities", "Media center", 5.0, 0.6, 25.0, 600.0], ["Educational Facilities", "Multiuse assembly", 3.8, 0.3, 100.0, 1200.0], ["Educational Facilities", "Music/theater/dance", 5.0, 0.3, 35.0, 2100.0], ["Educational Facilities", "Science laboratories", 5.0, 0.9, 25.0, null], ["Educational Facilities", "University/college laboratories", 5.0, 0.9, 25.0, null], ["Educational Facilities", "Wood/metal shop", 5.0, 0.9, 20.0, null], ["Food and Beverage Service", "Bars, cocktail lounges", 3.8, 0.9, 100.0, 1200.0], ["Food and Beverage Service", "Cafeteria/fast-food dining", 3.8, 0.9, 100.0, 900.0], ["Food and Beverage Service", "Kitchen (cooking)", 3.8, 0.6, 20.0, null], ["Food and Beverage Service", "Restaurant dining rooms", 3.8, 0.9, 70.0, 1500.0], ["General", "Break rooms", 2.5, 0.3, 25.0, 1500.0], ["General", "Coffee stations", 2.5, 0.3, 20.0, 1200.0], ["General", "Conference/meeting", 2.5, 0.3, 50.0, 1500.0], ["General", "Corridors", 0.0, 0.3, 0.0, null], ["General", "Occupiable storage rooms for liquids or gels", 2.5, 0.6, 2.0, null], ["Hotels, Motels, Resorts, Dormitories", "Barracks sleeping areas", 2.5, 0.3, 20.0, 900.0], ["Hotels, Motels, Resorts, Dormitories", "Bedroom/living room", 2.5, 0.3, 10.0, 600.0], ["Hotels, Motels, Resorts, Dormitories", "Laundry rooms, central", 2.5, 0.6, 10.0, null], ["Hotels, Motels, Resorts, Dormitories", "Laundry rooms within dwelling units", 2.5, 0.6, 10.0, null], ["Hotels, Motels, Resorts, Dormitories", "Lobbies/prefunction", 3.8, 0.3, 30.0, 1500.0], ["Hotels, Motels, Resorts, Dormitories", "Multipurpose assembly", 2.5, 0.3, 120.0, 1800.0], ["Miscellaneous Spaces", "Banks or bank lobbies", 3.8, 0.3, 15.0, 900.0], ["Miscellaneous Spaces", "Bank vaults/safe deposit", 2.5, 0.3, 5.0, 600.0], ["Miscellaneous Spaces", "Computer (not printing)", 2.5, 0.3, 4.0, 600.0], ["Miscellaneous Spaces", "Freezer and refrigerated spaces (<50°F [10°C])", 5.0, 0.0, 0.0, null], ["Miscellaneous Spaces", "Manufacturing where hazardous materials are not used", 5.0, 0.9, 7.0, 600.0], ["Miscellaneous Spaces", "Manufacturing where hazardous materials are used (excludes heavy industrial and chemical processes)", 5.0, 0.9, 7.0, null], ["Miscellaneous Spaces", "Pharmacy (prep. area)", 2.5, 0.9, 10.0, 900.0], ["Miscellaneous Spaces", "Photo studios", 2.5, 0.6, 10.0, null], ["Miscellaneous Spaces", "Shipping/receiving", 5.0, 0.6, 2.0, 700.0], ["Miscellaneous Spaces", "Sorting, packing, light assembly", 3.8, 0.6, 7.0, 900.0], ["Miscellaneous Spaces", "Telephone closets", 0.0, 0.0, 0.0, null], ["Miscellaneous Spaces", "Transportation waiting", 3.8, 0.3, 100.0, 1800.0], ["Miscellaneous Spaces", "Warehouses", 5.0, 0.3, 0.0, 700.0], ["Office Buildings", "Breakrooms", 2.5, 0.6, 50.0, 1500.0], ["Office Buildings", "Main entry lobbies", 2.5, 0.3, 10.0, 1200.0], ["Office Buildings", "Occupiable storage rooms for dry materials", 2.5, 0.3, 2.0, 700.0], ["Office Buildings", "Office space", 2.5, 0.3, 5.0, 600.0], ["Office Buildings", "Reception areas", 2.5, 0.3, 30.0, 2100.0], ["Office Buildings", "Telephone/data entry", 2.5, 0.3, 60.0, 1800.0], ["Public Assembly Spaces", "Auditorium seating area", 2.5, 0.3, 150.0, 1800.0], ["Public Assembly Spaces", "Courtrooms", 2.5, 0.3, 70.0, 1500.0], ["Public Assembly Spaces", "Legislative chambers", 2.5, 0.3, 50.0, 1800.0], ["Public Assembly Spaces", "Libraries", 2.5, 0.6, 10.0, 600.0], ["Public Assembly Spaces", "Lobbies", 2.5, 0.3, 150.0, 1800.0], ["Public Assembly Spaces", "Museums (children’s)", 3.8, 0.6, 40.0, 1800.0], ["Public Assembly Spaces", "Museums/galleries", 3.8, 0.3, 40.0, 1500.0], ["Public Assembly Spaces", "Places of religious worship", 2.5, 0.3, 120.0, 1800.0], ["Residential", "Common corridors", 0.0, 0.3, 120.0, null], ["Retail", "Sales (except as below)", 3.8, 0.6, 15.0, 900.0], ["Retail", "Barbershop", 3.8, 0.3, 25.0, null], ["Retail", "Beauty and nail salons", 10.0, 0.6, 25.0, null], ["Retail", "Coin-operated laundries", 3.8, 0.6, 20.0, 900.0], ["Retail", "Mall common areas", 3.8, 0.3, 40.0, 2100.0], ["Retail", "Pet shops (animal areas)", 3.8, 0.9, 10.0, null], ["Retail", "Supermarket", 3.8, 0.3, 8.0, 1500.0], ["Sports and Entertainment", "Bowling alley (seating)", 5.0, 0.6, 40.0, 900.0], ["Sports and Entertainment", "Disco/dance floors", 10.0, 0.3, 100.0, 1500.0], ["Sports and Entertainment", "Gambling casinos", 3.8, 0.9, 120.0, 1200.0], ["Sports and Entertainment", "Game arcades", 3.8, 0.9, 20.0, 900.0], ["Sports and Entertainment", "Gym, sports arena (play area)", 10.0, 0.9, 7.0, 900.0], ["Sports and Entertainment", "Health club/aerobics room", 10.0, 0.3, 40.0, 1500.0], ["Sports and Entertainment", "Health club/weight rooms", 10.0, 0.3, 10.0, 1500.0], ["Sports and Entertainment", "Spectator areas", 3.8, 0.3, 150.0, 1500.0], ["Sports and Entertainment", "Stages, studios", 5.0, 0.3, 70.0, 1500.0], ["Sports and Entertainment", "Swimming (pool and deck)", 0.0, 2.4, 0.0, null], ["Outpatient Health Care Facilities", "Birthing room", 5.0, 0.9, 15.0, null], ["Outpatient Health Care Facilities", "Class 1 imaging room", 3.8, 0.6, 5.0, null], ["Outpatient Health Care Facilities", "Dental operatory", 5.0, 0.9, 20.0, null], ["Outpatient Health Care Facilities", "General examination room", 3.8, 0.6, 20.0, null], ["Outpatient Health Care Facilities", "Other dental treatment area", 2.5, 0.3, 5.0, null], ["Outpatient Health Care Facilities", "Physical therapy exercise area", 10.0, 0.9, 7.0, null], ["Outpatient Health Care Facilities", "Physical therapy individual room", 5.0, 0.6, 20.0, null], ["Outpatient Health Care Facilities", "Physical therapeutic pool area", 0.0, 2.4, 0.0, null], ["Outpatient Health Care Facilities", "Prosthetics and othotics room", 5.0, 0.9, 20.0, null], ["Outpatient Health Care Facilities", "Psychiatric consultant room", 2.5, 0.3, 20.0, null], ["Outpatient Health Care Facilities", "Psychiatric examination room", 2.5, 0.3, 20.0, null], ["Outpatient Health Care Facilities", "Psychiatric group room", 2.5, 0.3, 50.0, null], ["Outpatient Health Care Facilities", "Psychiatric seclusion room", 5.0, 0.6, 5.0, null], ["Outpatient Health Care Facilities", "Speech therapy room", 2.5, 0.3, 20.0, null], ["Outpatient Health Care Facilities", "Urgent care examination room", 3.8, 0.6, 20.0, null], ["Outpatient Health Care Facilities", "Urgent care observation room", 2.5, 0.3, 20.0, null], ["Outpatient Health Care Facilities", "Urgent care treatment room", 3.8, 0.6, 20.0, null], ["Outpatient Health Care Facilities", "Urgent care triage room", 5.0, 0.9, 20.0, null]];
var ACTS=[["Sleeping", "0.7", 2.9615], ["Reclining", "0.8", 3.3317], ["Seated, quiet", "1", 4.4423], ["Standing, relaxed", "1.2", 5.1826], ["Walking 3.2 km/h (0.9 m/s)", "2", 8.7128], ["Walking 4.3 km/h (1.2 m/s)", "2.6", 11.6713], ["Walking 6.4 km/h (1.8 m/s)", "3.8", 17.9993], ["Reading, seated", "1", 4.0721], ["Writing", "1", 4.4423], ["Typing", "1.1000000000000001", 4.8125], ["Filing, seated", "1.2", 5.1826], ["Filing, standing", "1.4", 5.923], ["Walking about", "1.7", 7.4731], ["Lifting/packing", "2.1", 9.1328], ["Driving car", "1.0 to 2.0", 6.4783], ["Flying aircraft, routine", "1.2", 5.1826], ["Flying aircraft, instrument landing", "1.8", 7.8829], ["Flying aircraft, combat", "2.4", 10.7982], ["Driving heavy vehicle", "3.2", 14.7677], ["Cooking", "1.6 to 2.0", 7.8829], ["Housecleaning", "2.0 to 3.4", 12.3081], ["Seated, heavy limb movement", "2.2000000000000002", 9.9383], ["Sawing (table saw)", "1.8", 7.8829], ["Light mechine work (electrical industry)", "2.0 to 2.4", 9.7472], ["Heavy mechine work", "4", 19.381], ["Handling 50 kg bags", "4", 19.381], ["Pick and shovel work", "4.0 to 4.8", 21.5728], ["Dancing, social", "2.4 to 4.4", 15.8971], ["Calisthenics/exercise", "3.0 to 4.0", 16.5689], ["Tennis, singles", "3.6 to 4.0", 19.6356], ["Basketball", "5.0 to 7.6", 31.2857], ["Wrestling, competitive", "7.0 to 8.7", 39.2143]];


var LAW_AC=[["ห้างสรรพสินค้า (ทางเดินชมสินค้า)",2],["โรงงาน",2],["สำนักงาน",2],["สถานอาบ อบ นวด",2],
["สถานที่สำหรับติดต่อธุรกิจในธนาคาร",2],["ห้องพักในโรงแรมหรืออาคารชุด",2],["ห้องปฏิบัติการ",2],["ห้องคนไข้",2],
["ร้านตัดผม",3],["สถานกีฬาในร่ม",4],["โรงมหรสพ (บริเวณที่นั่งสำหรับคนดู)",4],["ห้องเรียน",4],
["สถานบริหารร่างกาย",5],["ร้านเสริมสวย",5],["ห้องช่วยฉุกเฉิน",5],["ห้อง ไอ.ซี.ยู และห้อง ซี.ซี.ยู",5],
["ห้องประชุม",6],["ห้องผ่าตัดและห้องคลอด",8],["ห้องน้ำ ห้องส้วม",10],
["สถานที่จำหน่ายอาหารและเครื่องดื่ม (ห้องรับประทานอาหาร)",10],["ไนท์คลับ บาร์ หรือสถานลีลาศ",10],["ห้องครัว",30]];

var LAW_NA=[["ห้องน้ำ ห้องส้วมของที่พักอาศัยหรือสำนักงาน",2],["ห้องน้ำ ห้องส้วมของอาคารสาธารณะ",4],
["ที่จอดรถที่อยู่ต่ำกว่าระดับพื้นดิน",4],["โรงงาน",4],["โรงมหรสพ",4],["อาคารพาณิชย์",4],["ห้างสรรพสินค้า",4],
["สถานที่จำหน่ายอาหารและเครื่องดื่ม",7],["สำนักงาน",7],["ห้องพักในโรงแรมหรืออาคารชุด",7],
["ห้องครัวของที่พักอาศัย",12],["ห้องครัวของสถานที่จำหน่ายอาหารและเครื่องดื่ม",24]];
/* ═══ end ventilation reference data ═══ */

(function(){
'use strict';
var $ = function(i){ return document.getElementById(i); };
var C = { blue:'#2383E2', red:'#D44C47', orange:'#CB912F', grid:'#E3E2DE', txt:'#787774', ink:'#37352F', soft:'#F4F3F0' };
var AC = 1, qTouched = false, view = null, lastDur = null, refMenuOpen = false;


/* ═══════════════════════════════════════════════════════════════════════
   CORAL PROJECT STORE v2
   Shared by every tool. Identical text in all five pages - edit the copy in
   the scratchpad and run sync_store.py, never one page by hand.

   project  → scenario → room
   A project is a building. A scenario is one set of design conditions for
   that building; a project can hold several, so "with ERV" and "with plain
   fans", or two efficiencies, live side by side over the same rooms rather
   than as two disconnected copies of the job.

   Conditions live on the scenario. A room may override one, and when it
   does the tools say so and offer to put it back, because a room quietly
   carrying a different outdoor temperature from its own project is the
   kind of error nobody finds by reading the summary.
   ═══════════════════════════════════════════════════════════════════════ */
var CS_K1 = 'coral.projects.v1';   /* the old shape - kept, never written to again */
var CS_K2 = 'coral.projects.v2';

function csUid(){
  return String(Date.now()) + String(Math.round(Math.random()*100000));
}
function csNum(x, d){
  var v = parseFloat(x);
  return isFinite(v) ? v : (d === undefined ? 0 : d);
}

/* The conditions a scenario carries. Outdoor design drives equipment size,
   outdoor average drives the electricity bill; using one for the other is a
   standing mistake, so they are separate fields with separate labels. */
function csNewScenario(name){
  return {
    id: csUid(), name: name || 'ทางเลือกที่ 1', note: '', off: false,
    city: '',
    oaPk: { t:35, rh:60 },     /* design · sizing */
    co2:  { oa:400 },          /* outdoor CO2 ppm · the floor indoor CO2 decays to */
    /* ── which criteria this job is actually held to ──
       A room is not failing LEED when nobody is chasing LEED. Judging
       every room against every standard produced shortfalls against
       things the project never agreed to, and worse, let one of them
       become the governing figure and drive the airflow. So the project
       says which ones count; the rest still compute and are shown, but
       marked as not in use and kept out of the verdict. */
    crit: { ash:true, law:true, leed:false, ceil:true, p1000:true },
    oaAv: { t:31, rh:70 },     /* annual average · energy */
    room: { t:25, rh:50 },     /* indoor */
    erv:  { et:67, es:70 },    /* core effectiveness, total and sensible, % */
    bill: { rate:4.15, hpd:10, dpy:300, cop:3.2 },
    roi:  {},                  /* the rest of ERV Energy Saving's own inputs */
    rooms: [ csNewRoom('ห้องที่ 1') ]
  };
}
function csNewRoom(name){
  return {
    id: csUid(), name: name || 'ห้อง', tag: '',
    level: '', system: '', zone: '',
    w: 8, l: 10, h: 2.8, pz: 20,
    qty: 1,                    /* how many identical rooms this row stands for */
    cat: 'AC',                 /* 'AC' air conditioned · 'MV' ventilation only */
    cap: 0, qac: 0,            /* existing plant, several units summed */
    vent: null, erv: null, ac: null
  };
}
function csNewProject(name){
  return {
    id: csUid(), name: name || 'โปรเจคใหม่', client: '', note: '',
    off: false, status: '',
    createdAt: new Date().toISOString(), updatedAt: new Date().toISOString(),
    scenarios: [ csNewScenario('ทางเลือกที่ 1') ]
  };
}

/* ── the conditions a room actually runs at ──
   A room field wins over the scenario only when the room carries one, so a
   room that was never touched follows its project for ever after. */
function csCond(scn, rm){
  var c = {
    oaPkT: csNum(scn.oaPk.t,35), oaPkRh: csNum(scn.oaPk.rh,60),
    oaAvT: csNum(scn.oaAv.t,31), oaAvRh: csNum(scn.oaAv.rh,70),
    rT: csNum(scn.room.t,25),    rRh: csNum(scn.room.rh,50),
    et: csNum(scn.erv.et,67),    es: csNum(scn.erv.es,70),
    oaCo: csNum(scn.co2 && scn.co2.oa, 400),
    crit: scn.crit || { ash:true, law:true, leed:false, ceil:true, p1000:true },
    over: []
  };
  var o = rm && rm.cond;
  if(o){
    ['oaPkT','oaPkRh','rT','rRh','et','es','oaCo'].forEach(function(k){
      if(o[k] != null && isFinite(o[k]) && Math.abs(o[k] - c[k]) > 1e-9){
        c[k] = +o[k]; c.over.push(k);
      }
    });
  }
  return c;
}
var CS_COND_TH = { oaPkT:'อุณหภูมิภายนอก', oaPkRh:'ความชื้นภายนอก',
                   rT:'อุณหภูมิห้อง', rRh:'ความชื้นห้อง',
                   et:'ประสิทธิภาพรวม ηt', es:'ประสิทธิภาพสัมผัส ηs',
                   oaCo:'CO₂ อากาศภายนอก' };
/* the criteria, in the order they are shown */
var CS_CRIT = [
  ['ash',   'ASHRAE 62.1 · Table 6-1',      'Rp ต่อคน + Ra ต่อพื้นที่'],
  ['law',   'กฎกระทรวงฉบับที่ 39',           'เกณฑ์ที่กฎหมายไทยบังคับ'],
  ['leed',  'LEED / WELL',                  'ASHRAE 62.1 × 1.3 · เลือกเมื่อโครงการทำ certification'],
  ['ceil',  'เพดาน CO₂ ของ ASHRAE 62.1',    'ตามหมวดพื้นที่ · บางหมวดไม่มีเกณฑ์'],
  ['p1000', 'เป้าหมาย 1,000 ppm',           'ตัวชี้วัดดั้งเดิม ไม่ใช่ข้อบังคับของมาตรฐานใด']
];

/* ── migration ──
   v1 is left exactly where it is. If v2 ever has to be thrown away the old
   registry is still there to read. */
function csMigrate(old){
  var out = { v:2, projects:[] };
  (old.projects || []).forEach(function(p){
    var np = csNewProject(p.name);
    np.id = p.id; np.client = p.client || ''; np.note = p.note || '';
    np.off = !!p.off;
    var sc = csNewScenario('ทางเลือกที่ 1');
    /* conditions the ROI page had been carrying for the whole project */
    var r = p.roi || {};
    if(isFinite(csNum(r.tpk, NaN))) sc.oaPk.t  = csNum(r.tpk);
    if(isFinite(csNum(r.rpk, NaN))) sc.oaPk.rh = csNum(r.rpk);
    if(isFinite(csNum(r.tav, NaN))) sc.oaAv.t  = csNum(r.tav);
    if(isFinite(csNum(r.rav, NaN))) sc.oaAv.rh = csNum(r.rav);
    if(isFinite(csNum(r.tr,  NaN))) sc.room.t  = csNum(r.tr);
    if(isFinite(csNum(r.rr,  NaN))) sc.room.rh = csNum(r.rr);
    if(isFinite(csNum(r.et,  NaN))) sc.erv.et  = csNum(r.et);
    ['rate','hpd','dpy','cop'].forEach(function(k){
      if(isFinite(csNum(r[k], NaN))) sc.bill[k] = csNum(r[k]);
    });
    sc.roi = r;
    sc.rooms = (p.rooms || []).map(function(rm){
      var nr = csNewRoom(rm.name);
      nr.id = rm.id;
      ['w','l','h','pz','cap','qac'].forEach(function(k){ nr[k] = csNum(rm[k]); });
      nr.vent = rm.vent || null; nr.erv = rm.erv || null; nr.ac = rm.ac || null;
      /* the load tool used to keep a full copy of the conditions on every
         room; those become overrides so nothing silently changes value */
      if(rm.erv){
        nr.cond = {};
        if(isFinite(csNum(rm.erv.toa,  NaN))) nr.cond.oaPkT  = csNum(rm.erv.toa);
        if(isFinite(csNum(rm.erv.rhoa, NaN))) nr.cond.oaPkRh = csNum(rm.erv.rhoa);
        if(isFinite(csNum(rm.erv.tr,   NaN))) nr.cond.rT     = csNum(rm.erv.tr);
        if(isFinite(csNum(rm.erv.rhr,  NaN))) nr.cond.rRh    = csNum(rm.erv.rhr);
        if(isFinite(csNum(rm.erv.et,   NaN))) nr.cond.et     = csNum(rm.erv.et);
        if(isFinite(csNum(rm.erv.es,   NaN))) nr.cond.es     = csNum(rm.erv.es);
      }
      return nr;
    });
    if(!sc.rooms.length) sc.rooms = [ csNewRoom('ห้องที่ 1') ];
    np.scenarios = [ sc ];
    out.projects.push(np);
  });
  return out;
}

function csRead(){
  var db = null;
  try { db = JSON.parse(localStorage.getItem(CS_K2)); } catch(e){ db = null; }
  if(db && Array.isArray(db.projects)) return csHeal(db);
  var old = null;
  try { old = JSON.parse(localStorage.getItem(CS_K1)); } catch(e){ old = null; }
  if(old && Array.isArray(old.projects) && old.projects.length){
    var mig = csMigrate(old);
    csWrite(mig);
    return mig;
  }
  return { v:2, projects:[] };
}
/* fill in anything a hand-edited or older v2 file is missing, so no page has
   to guard every field it reads */
function csHeal(db){
  db.projects.forEach(function(p){
    if(!Array.isArray(p.scenarios) || !p.scenarios.length)
      p.scenarios = [ csNewScenario('ทางเลือกที่ 1') ];
    if(!p.createdAt) p.createdAt = new Date().toISOString();
    if(!p.updatedAt) p.updatedAt = p.createdAt;
    if(p.status == null) p.status = '';
    p.scenarios.forEach(function(s){
      var d = csNewScenario('x');
      ['oaPk','oaAv','room','erv','bill','crit'].forEach(function(g){
        if(!s[g]) s[g] = d[g];
        else Object.keys(d[g]).forEach(function(k){
          if(s[g][k] == null) s[g][k] = d[g][k]; });
      });
      if(!s.roi) s.roi = {};
      if(!Array.isArray(s.rooms)) s.rooms = [];

      /* ── outdoor CO2 moved from the room up to the scenario ──
         It was typed into every room in the CO2 tool, which let one
         building hold several different outdoor concentrations without
         anything saying so - the same shape of error as the two tools
         once sizing at 38 °C and billing at 35 °C for one building.

         The lift takes the first room's figure as the building's, and any
         room that disagreed keeps its own as a VISIBLE override rather
         than being quietly changed. The room copy is deleted, so the
         field has exactly one owner from here on. */
      if(!s.co2){
        s.co2 = { oa:null };
        s.rooms.forEach(function(r){
          var k = r.vent && r.vent.keep;
          if(!k || k.co == null) return;
          var v = csNum(k.co, 400);
          delete k.co;
          if(s.co2.oa == null){ s.co2.oa = v; return; }
          if(Math.abs(v - s.co2.oa) > 1e-9){
            if(!r.cond) r.cond = {};
            if(r.cond.oaCo == null) r.cond.oaCo = v;
          }
        });
        if(s.co2.oa == null) s.co2.oa = 400;
      }

      s.rooms.forEach(function(r){
        if(r.qty == null || !(csNum(r.qty) >= 1)) r.qty = 1;
        if(!r.cat) r.cat = 'AC';
        if(r.tag == null) r.tag = '';
        ['level','system','zone'].forEach(function(k){ if(r[k] == null) r[k] = ''; });
        if(r.cap == null) r.cap = 0;
        if(r.qac == null) r.qac = 0;
      });
    });
  });
  return db;
}
function csWrite(db, flushNow){
  var ok = true;
  try { localStorage.setItem(CS_K2, JSON.stringify(db)); }
  catch(e){ ok = false; }
  /* a folder is the team arrangement and takes precedence over a single
     file, but both are mirrored if somebody has linked both */
  csDirSync(db, !!flushNow);
  csFileSync(db, !!flushNow);
  return ok;
}
function csTouch(p){ if(p) p.updatedAt = new Date().toISOString(); }

/* Locate one room. The scenario id is optional so a link written before
   scenarios existed still lands somewhere sensible. */
function csFind(db, pid, sid, rid){
  var hit = null;
  db.projects.forEach(function(p){
    if(p.id !== pid) return;
    p.scenarios.forEach(function(s){
      if(sid && s.id !== sid) return;
      s.rooms.forEach(function(r){ if(r.id === rid && !hit) hit = { p:p, s:s, r:r }; });
    });
  });
  if(!hit && sid){                       /* the room moved, or the link is old */
    db.projects.forEach(function(p){
      if(p.id !== pid) return;
      p.scenarios.forEach(function(s){
        s.rooms.forEach(function(r){ if(r.id === rid && !hit) hit = { p:p, s:s, r:r }; });
      });
    });
  }
  return hit;
}
function csFindScenario(db, pid, sid){
  var hit = null;
  db.projects.forEach(function(p){
    if(p.id !== pid) return;
    p.scenarios.forEach(function(s){
      if(!hit && (!sid || s.id === sid)) hit = { p:p, s:s };
    });
  });
  return hit;
}

/* ── what a scenario's rooms add up to ──
   Q'ty multiplies everything physical. It never multiplies CO2 or dB(A):
   twenty identical rooms are not louder than one, they are twenty rooms
   each at that level. */
function csRoll(scn){
  var r = { rows:0, rooms:0, area:0, people:0, cmh:0, rt:0, cap:0, acRows:0,
            done:{vent:0, erv:0, ac:0}, failCo2:0, failAc:0, noData:0,
            noCap:0, mv:0, worstCo2:null, worstDba:null };
  (scn.rooms || []).forEach(function(rm){
    var q = Math.max(1, csNum(rm.qty, 1));
    r.rows++; r.rooms += q;
    r.area   += csNum(rm.w)*csNum(rm.l)*q;
    r.people += csNum(rm.pz)*q;
    /* a ventilation-only room has no air conditioning, so neither its plant
       nor any load left on a previous pass belongs in these totals */
    var mv = rm.cat === 'MV';
    if(mv) r.mv++;
    else {
      r.acRows++;
      r.cap += csNum(rm.cap)*q;
      if(csNum(rm.cap) <= 0) r.noCap++;
    }
    if(rm.vent){
      r.done.vent++; r.cmh += csNum(rm.vent.q)*q;
      if(rm.vent.ok === false) r.failCo2 += q;
      var c = csNum(rm.vent.co2, NaN);
      if(isFinite(c) && (r.worstCo2 === null || c > r.worstCo2)) r.worstCo2 = c;
    }
    if(rm.erv && !mv){
      r.done.erv++; r.rt += csNum(rm.erv.rt)*q;
      if(rm.erv.ok === false) r.failAc += q;
    }
    if(rm.ac){
      r.done.ac++;
      var d = csNum(rm.ac.dba, NaN);
      if(isFinite(d) && (r.worstDba === null || d > r.worstDba)) r.worstDba = d;
    }
    if(!rm.vent && !rm.erv && !rm.ac) r.noData++;
  });
  return r;
}

/* ═══════════════════════════════════════════════════════════════════════
   THE LINKED FILE
   The registry lives in this browser. That is one machine, one browser,
   one profile, and it goes when site data is cleared - which is not a
   place to keep a job. Linking a file puts a copy somewhere that syncs
   and gets backed up: pick a file inside the company OneDrive folder and
   every save is written there too.

   This is a mirror, not a database. Two people editing the same file at
   once still ends with the later save winning; what it buys is that the
   work survives the machine, and that a colleague can open it.

   Chrome and Edge only - Firefox and Safari have no way to hold on to a
   file. Everywhere else the buttons say so and Export JSON still works.
   ═══════════════════════════════════════════════════════════════════════ */
var CS_DBN = 'coral-file', CS_STORE = 'handles', CS_HKEY = 'registry';
var csFileHandle = null;      /* resolved once per page */
var csFileName = '';
var csFileState = 'none';     /* none | linked | needsPermission | unsupported */
var csFileAt = null;          /* when the file was last written from here */
var csFileWatchers = [];

function csFileSupported(){
  return typeof window !== 'undefined' && 'showSaveFilePicker' in window;
}
function csFileInfo(){
  /* the folder is the arrangement to report when there is one */
  if(csDirState === 'linked' || csDirState === 'needsPermission'){
    var at = null;
    try { at = localStorage.getItem('coral.dir.at'); } catch(e){}
    return { kind:'dir', state:csDirState, name:csDirName, at:at,
             supported:csDirSupported() };
  }
  return { kind:'file', state:csFileState, name:csFileName, at:csFileAt,
           supported:csFileSupported() };
}
function csFileOn(fn){ csFileWatchers.push(fn); fn(csFileInfo()); }
function csFileTell(){
  var i = csFileInfo();
  csFileWatchers.forEach(function(fn){ try { fn(i); } catch(e){} });
}

/* a one-table IndexedDB, only because a file handle cannot go in localStorage */
function csIdb(){
  return new Promise(function(res, rej){
    var rq = indexedDB.open(CS_DBN, 1);
    rq.onupgradeneeded = function(){ rq.result.createObjectStore(CS_STORE); };
    rq.onsuccess = function(){ res(rq.result); };
    rq.onerror = function(){ rej(rq.error); };
  });
}
function csIdbGet(k){
  return csIdb().then(function(db){
    return new Promise(function(res, rej){
      var t = db.transaction(CS_STORE, 'readonly').objectStore(CS_STORE).get(k);
      t.onsuccess = function(){ res(t.result || null); };
      t.onerror = function(){ rej(t.error); };
    });
  }).catch(function(){ return null; });
}
function csIdbPut(k, v){
  return csIdb().then(function(db){
    return new Promise(function(res, rej){
      var st = db.transaction(CS_STORE, 'readwrite').objectStore(CS_STORE);
      var t = (v === null) ? st.delete(k) : st.put(v, k);
      t.onsuccess = function(){ res(true); };
      t.onerror = function(){ rej(t.error); };
    });
  }).catch(function(){ return false; });
}

/* Permission survives a reload only sometimes; when it does not, the user
   has to click once. Never ask without a click behind it - the browser
   refuses, and a refusal looks like a bug. */
function csFilePerm(handle, ask){
  if(!handle || !handle.queryPermission) return Promise.resolve('denied');
  var opt = { mode:'readwrite' };
  return handle.queryPermission(opt).then(function(p){
    if(p === 'granted') return 'granted';
    if(!ask) return p;
    return handle.requestPermission(opt);
  }).catch(function(){ return 'denied'; });
}

/* called once as a page starts */
function csFileInit(){
  return csDirInit().then(csFileInit1).then(function(){ csFileTell(); });
}
function csFileInit1(){
  if(!csFileSupported()){ csFileState = 'unsupported'; csFileTell(); return Promise.resolve(); }
  return csIdbGet(CS_HKEY).then(function(h){
    if(!h){ csFileState = 'none'; csFileTell(); return; }
    csFileHandle = h; csFileName = h.name || 'ไฟล์ที่เชื่อมไว้';
    try { csFileAt = localStorage.getItem('coral.file.at') || null; } catch(e){}
    return csFilePerm(h, false).then(function(p){
      csFileState = (p === 'granted') ? 'linked' : 'needsPermission';
      csFileTell();
    });
  });
}

/* Linking. Both paths need a click behind them. */
function csFileLinkNew(){
  return window.showSaveFilePicker({
    suggestedName: 'Coral-projects.json',
    types: [{ description:'Coral projects', accept:{ 'application/json':['.json'] } }]
  }).then(function(h){
    return csIdbPut(CS_HKEY, h).then(function(){
      csFileHandle = h; csFileName = h.name; csFileState = 'linked';
      csFileTell();
      return true;
    });
  });
}
function csFileLinkExisting(){
  return window.showOpenFilePicker({
    multiple: false,
    types: [{ description:'Coral projects', accept:{ 'application/json':['.json'] } }]
  }).then(function(list){
    var h = list[0];
    return csFilePerm(h, true).then(function(p){
      if(p !== 'granted') throw new Error('ไม่ได้รับสิทธิ์เขียนไฟล์');
      return csIdbPut(CS_HKEY, h).then(function(){
        csFileHandle = h; csFileName = h.name; csFileState = 'linked';
        csFileTell();
        return true;
      });
    });
  });
}
function csFileUnlink(){
  return csIdbPut(CS_HKEY, null).then(function(){
    csFileHandle = null; csFileName = ''; csFileState = 'none'; csFileAt = null;
    try { localStorage.removeItem('coral.file.at'); } catch(e){}
    csFileTell();
  });
}
function csFileGrant(){
  if(!csFileHandle) return Promise.resolve(false);
  return csFilePerm(csFileHandle, true).then(function(p){
    csFileState = (p === 'granted') ? 'linked' : 'needsPermission';
    csFileTell();
    return p === 'granted';
  });
}

function csFileRead(){
  if(!csFileHandle) return Promise.resolve(null);
  return csFileHandle.getFile()
    .then(function(f){ return f.text(); })
    .then(function(t){
      if(!t || !t.trim()) return null;
      var d = JSON.parse(t);
      var got = Array.isArray(d) ? d : (d && d.projects);
      if(!Array.isArray(got)) return null;
      return { projects: got, savedAt: (d && d.savedAt) ? d.savedAt : null };
    })
    .catch(function(){ return null; });
}

/* Writes are collapsed: typing saves on every keystroke, and one file
   write per keystroke would be both slow and pointless. */
var csFileTimer = null, csFilePending = null;
function csFileSync(db, now){
  if(csFileState !== 'linked' || !csFileHandle) return;
  csFilePending = db;
  if(csFileTimer){ clearTimeout(csFileTimer); csFileTimer = null; }
  if(now) return csFileFlush();
  csFileTimer = setTimeout(csFileFlush, 1200);
}
function csFileFlush(){
  csFileTimer = null;
  var db = csFilePending;
  if(!db || !csFileHandle) return Promise.resolve(false);
  var payload = { format:'coral.projects', v:2,
                  savedAt:new Date().toISOString(), projects:db.projects };
  return csFileHandle.createWritable()
    .then(function(w){
      return w.write(JSON.stringify(payload, null, 1)).then(function(){ return w.close(); });
    })
    .then(function(){
      csFileAt = payload.savedAt;
      try { localStorage.setItem('coral.file.at', csFileAt); } catch(e){}
      csFileState = 'linked'; csFileTell();
      return true;
    })
    .catch(function(){
      /* the usual cause is the permission lapsing after a browser restart */
      csFileState = 'needsPermission'; csFileTell();
      return false;
    });
}

/* ═══════════════════════════════════════════════════════════════════════
   THE LINKED FOLDER — one file per project
   For a shared team folder on SharePoint or OneDrive. One file holding
   everything is the wrong shape there: two people saving at the same
   moment leaves the sync client to invent a conflict copy, and it does
   that for the whole registry even when the two were working on entirely
   different jobs.

   A file per project narrows that to the case where two people really
   are in the same project, and the folder stays readable in the browser -
   a job is a file with the job's name on it. Only projects that actually
   changed are rewritten, so a save touches one small file.

   Conflict copies can still appear. They are found on load by project id,
   the newest kept, and the rest reported rather than silently dropped.
   ═══════════════════════════════════════════════════════════════════════ */
var CS_DKEY = 'folder';
var csDirHandle = null, csDirName = '', csDirState = 'none';
var csDirSeen = {};        /* project id → the text last read from or written to disk */
var csDirNames = {};       /* project id → the file it lives in */

function csDirInfo(){
  return { state:csDirState, name:csDirName, supported:csDirSupported() };
}
function csDirSupported(){
  return typeof window !== 'undefined' && 'showDirectoryPicker' in window;
}

/* A file name a person can find in SharePoint, with the id kept on the end
   so a rename never orphans the project it belongs to. */
function csSafe(s){
  /* the characters a Windows or SharePoint file name cannot carry.
     A literal dash inside a class is a range waiting to happen, so it is
     not in here at all - a dash in a file name is harmless. */
  return String(s || 'โปรเจค')
    .replace(/[\\/:*?"<>|#%{}~]/g, ' ')
    .replace(/\s+/g, ' ').trim().slice(0, 60) || 'โปรเจค';
}
function csDirFileName(p){ return csSafe(p.name) + '__' + p.id + '.json'; }
function csDirIdOf(fn){
  var m = /__([A-Za-z0-9_-]+)\.json$/.exec(fn);
  return m ? m[1] : null;
}

function csDirInit(){
  if(!csDirSupported()){ csDirState = 'unsupported'; return Promise.resolve(); }
  return csIdbGet(CS_DKEY).then(function(h){
    if(!h){ csDirState = 'none'; return; }
    csDirHandle = h; csDirName = h.name || 'โฟลเดอร์ที่เชื่อมไว้';
    return csFilePerm(h, false).then(function(p){
      csDirState = (p === 'granted') ? 'linked' : 'needsPermission';
    });
  });
}
function csDirLink(){
  return window.showDirectoryPicker({ mode:'readwrite' }).then(function(h){
    return csFilePerm(h, true).then(function(p){
      if(p !== 'granted') throw new Error('ไม่ได้รับสิทธิ์เขียนโฟลเดอร์');
      return csIdbPut(CS_DKEY, h).then(function(){
        csDirHandle = h; csDirName = h.name; csDirState = 'linked';
        csDirSeen = {}; csDirNames = {};
        return true;
      });
    });
  });
}
function csDirUnlink(){
  return csIdbPut(CS_DKEY, null).then(function(){
    csDirHandle = null; csDirName = ''; csDirState = 'none';
    csDirSeen = {}; csDirNames = {};
  });
}
function csDirGrant(){
  if(!csDirHandle) return Promise.resolve(false);
  return csFilePerm(csDirHandle, true).then(function(p){
    csDirState = (p === 'granted') ? 'linked' : 'needsPermission';
    return p === 'granted';
  });
}

/* Read every project file in the folder.
   Two files can claim the same project when the sync client has made a
   conflict copy; the newer savedAt wins and the loser is reported. */
function csDirRead(){
  if(!csDirHandle) return Promise.resolve(null);
  var out = [], dupes = [], bad = [], byId = {};
  return (function(){
    var it = csDirHandle.values(), chain = Promise.resolve();
    var acc = [];
    function step(){
      return it.next().then(function(r){
        if(r.done) return acc;
        var e = r.value;
        if(e.kind === 'file' && /\.json$/i.test(e.name)) acc.push(e);
        return step();
      });
    }
    return step();
  })().then(function(entries){
    return entries.reduce(function(chain, e){
      return chain.then(function(){
        return e.getFile().then(function(f){ return f.text(); }).then(function(t){
          var d = JSON.parse(t);
          var p = d && d.project ? d.project : null;
          if(!p || !p.id) throw new Error('ไม่ใช่ไฟล์โปรเจค');
          p.__savedAt = (d.savedAt || '');
          p.__file = e.name;
          p.__text = t;
          var prev = byId[p.id];
          if(prev){
            var keep = (p.__savedAt > prev.__savedAt) ? p : prev;
            var drop = (keep === p) ? prev : p;
            dupes.push({ id:p.id, name:p.name, kept:keep.__file, other:drop.__file });
            byId[p.id] = keep;
          } else { byId[p.id] = p; }
        }).catch(function(){ bad.push(e.name); });
      });
    }, Promise.resolve());
  }).then(function(){
    Object.keys(byId).forEach(function(k){ out.push(byId[k]); });
    return { projects:out, dupes:dupes, bad:bad };
  }).catch(function(){ return null; });
}

/* Load the folder into the registry, remembering what each file held so a
   later save can tell which projects actually changed. */
function csDirAdopt(got){
  csDirSeen = {}; csDirNames = {};
  var projects = got.projects.map(function(p){
    csDirNames[p.id] = p.__file;
    var clean = JSON.parse(JSON.stringify(p));
    delete clean.__savedAt; delete clean.__file; delete clean.__text;
    csDirSeen[p.id] = JSON.stringify(clean);
    return clean;
  });
  return csHeal({ v:2, projects: projects });
}

/* Write the projects whose content has moved since the folder was last
   read or written, and remove files for projects that are gone. */
var csDirTimer = null, csDirPending = null;
function csDirSync(db, now){
  if(csDirState !== 'linked' || !csDirHandle) return;
  csDirPending = db;
  if(csDirTimer){ clearTimeout(csDirTimer); csDirTimer = null; }
  if(now) return csDirFlush();
  csDirTimer = setTimeout(csDirFlush, 1200);
}
function csDirFlush(){
  csDirTimer = null;
  var db = csDirPending;
  if(!db || !csDirHandle) return Promise.resolve(false);
  var live = {};
  var jobs = db.projects.map(function(p){
    live[p.id] = true;
    var text = JSON.stringify(p);
    if(csDirSeen[p.id] === text) return null;      /* untouched */
    var want = csDirFileName(p), had = csDirNames[p.id];
    var payload = { format:'coral.project', v:2,
                    savedAt:new Date().toISOString(), project:p };
    return function(){
      return csDirHandle.getFileHandle(want, { create:true })
        .then(function(fh){ return fh.createWritable(); })
        .then(function(w){
          return w.write(JSON.stringify(payload, null, 1)).then(function(){ return w.close(); });
        })
        .then(function(){
          csDirSeen[p.id] = text;
          csDirNames[p.id] = want;
          /* the project was renamed, so the old file should not linger */
          if(had && had !== want)
            return csDirHandle.removeEntry(had).catch(function(){});
        });
    };
  }).filter(Boolean);

  /* projects deleted here should go from the folder too */
  Object.keys(csDirNames).forEach(function(id){
    if(live[id]) return;
    var fn = csDirNames[id];
    jobs.push(function(){
      return csDirHandle.removeEntry(fn)
        .then(function(){ delete csDirNames[id]; delete csDirSeen[id]; })
        .catch(function(){});
    });
  });

  if(!jobs.length){ csDirState = 'linked'; csFileTell(); return Promise.resolve(true); }
  return jobs.reduce(function(c, j){ return c.then(j); }, Promise.resolve())
    .then(function(){
      csDirState = 'linked';
      try { localStorage.setItem('coral.dir.at', new Date().toISOString()); } catch(e){}
      csFileTell();
      return true;
    })
    .catch(function(){
      csDirState = 'needsPermission'; csFileTell();
      return false;
    });
}
/* ═══════════════════════════════════════════════════════════════════════
   KEEP LISTS — one declaration, both directions

   Every tool saves back to its room on every render. That is what makes
   the work impossible to lose, and it is also what makes an incomplete
   restore dangerous: merely OPENING a room then recomputes it from
   whatever the page defaulted to and writes that over the real answer.
   Nobody touches anything and a number changes. That happened.

   The cure is to stop maintaining two lists. A tool declares once what it
   keeps; csKeepGet reads those out of the page and csKeepSet puts them
   back. There is no second place to forget.

   An entry is either an element id, or { k, get, set } for state that does
   not live in an input — a segmented button, a mode flag, an array.

   csKeepAudit is the other half: it walks every input and select on the
   page and reports anything in neither the keep list nor the explicit skip
   list. A field added later cannot quietly go missing; it has to be named
   in one list or the other. Open any tool with ?audit=1 to see the result
   on the page rather than only in the console. */
function csKeepGet(list){
  var o = {};
  list.forEach(function(f){
    if(typeof f === 'string'){
      var el = document.getElementById(f);
      if(el) o[f] = el.value;
    } else if(f && f.k){
      try { o[f.k] = f.get(); } catch(e){}
    }
  });
  return o;
}
function csKeepSet(list, o){
  if(!o) return;
  list.forEach(function(f){
    if(typeof f === 'string'){
      if(o[f] === undefined || o[f] === null) return;
      var el = document.getElementById(f);
      if(!el) return;
      /* widen a range before writing, or a large value is clamped away */
      if(el.type === 'range'){
        var v = parseFloat(o[f]);
        if(isFinite(v) && v > parseFloat(el.max)) el.max = v;
      }
      el.value = o[f];
    } else if(f && f.k){
      if(o[f.k] === undefined) return;
      try { f.set(o[f.k]); } catch(e){}
    }
  });
}
function csKeepNames(list){
  return list.map(function(f){ return (typeof f === 'string') ? f : f.k; });
}
function csKeepAudit(list, skip, label, barId){
  var covered = {};
  csKeepNames(list).forEach(function(k){ covered[k] = 1; });
  /* a custom entry may read several elements, or one whose id differs from
     the key it is stored under; ids says which so the audit can see them */
  list.forEach(function(f){
    if(f && f.ids) f.ids.forEach(function(k){ covered[k] = 1; }); });
  (skip || []).forEach(function(k){ covered[k] = 1; });
  var missing = [];
  document.querySelectorAll('input, select').forEach(function(el){
    if(!el.id || el.type === 'file') return;
    if(!covered[el.id]) missing.push(el.id);
  });
  if(missing.length){
    try { console.warn('[' + label + '] ช่องที่ไม่ได้เก็บและไม่ได้ประกาศว่าไม่เก็บ: '
                       + missing.join(', ')); } catch(e){}
  }
  if(new URLSearchParams(location.search).get('audit') === '1'){
    /* deferred, because every page renders after boot and would otherwise
       overwrite whichever element this writes into */
    setTimeout(function(){
      var bar = document.getElementById(barId || 'hubBar');
      if(!bar) return;
      bar.hidden = false;
      bar.innerHTML = '<b>ตรวจความครบของการเก็บค่า · ' + label + '</b> · '
        + 'เก็บ ' + csKeepNames(list).length + ' · ประกาศไม่เก็บ ' + (skip||[]).length + ' · '
        + (missing.length
            ? '<span style="color:#B4291F">ยังไม่ครอบคลุม ' + missing.length + ' ช่อง: '
              + missing.join(', ') + '</span>'
            : '<span style="color:#2E7D32">ครบทุกช่อง</span>');
    }, 60);
  }
  return missing;
}
/* ═══ end CORAL PROJECT STORE v2 ═══ */
/* ── this page's link to one room ── */
var HUB = null;              /* { pid, sid, rid } when opened from the hub */

/* ── what this page keeps on its room ──
   One list, read by csKeepGet and written by csKeepSet. Adding an input
   means adding it here, once, and it is then both saved and restored. */
var VENT_KEEP = [
  'q', 'c0', 'dur', 'inf', 'base',
  { k:'func', ids:['cat'],
              get:function(){ return +catSel.value; },
              set:function(v){ if(CATS[v]) catSel.value = v; } },
  { k:'act',  get:function(){ return +$('act').value; },
              set:function(v){ if(ACTS[v]) $('act').value = v; } },
  { k:'ac',   get:function(){ return AC; },
              set:function(v){ hubSetAc(+v); } },
  /* the law list is rebuilt by hubSetAc, so its index is written after */
  { k:'law',  get:function(){ return +$('law').value; },
              set:function(v){ if($('law').options[v]) $('law').value = v; } }
];
/* Deliberately not kept, and why. Anything not in one list or the other
   is reported by csKeepAudit rather than silently lost. */
var VENT_SKIP = [
  'w', 'l', 'h', 'pz',      /* the room's, owned by the hub */
  'co',                     /* the scenario's, reaches the room as room.cond */
  'pznum', 'qnum',          /* mirrors of the sliders above them */
  'target',                 /* a what-if question, not a property of the room */
  'catSearch',              /* filters the dropdown, holds no value */
  'roomName'                /* names an entry in this page's own local list */
];

function hubBanner(hit, extra){
  var bar = $('hubBar');
  bar.hidden = false;
  bar.innerHTML = 'กำลังทำห้อง <b>' + esc0(hit.r.name || 'ไม่ได้ตั้งชื่อ') + '</b>'
    + (hit.r.qty > 1 ? ' <span class="qn">×' + hit.r.qty + ' ห้องเหมือนกัน</span>' : '')
    + ' · ทางเลือก <b>' + esc0(hit.s.name) + '</b>'
    + ' ของ <b>' + esc0(hit.p.name || '') + '</b> · '
    + '<a href="../hub/?p=' + encodeURIComponent(hit.p.id)
    + '&s=' + encodeURIComponent(hit.s.id) + '">← กลับไปภาพรวมโปรเจค</a>'
    + (extra || '')
    + '<span class="sv" id="hubSaved">ขนาดห้องและจำนวนคนดึงมาจากโปรเจค · ผลคำนวณบันทึกกลับอัตโนมัติ</span>'
    + '<span class="cond" id="hubCond"></span>';

  /* last, so the audit bar is not overwritten by the banner */
  csKeepAudit(VENT_KEEP, VENT_SKIP, 'Ventilation & CO₂');
}
function esc0(t){ return String(t==null?'':t).replace(/[&<>"]/g, function(c){
  return {'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c]; }); }

function hubSetAc(v){
  AC = v;
  $('acmode').querySelectorAll('button').forEach(function(x){
    x.classList.toggle('active', +x.dataset.ac === v); });
  fillLaw();
}
function hubInit(){
  var qs = new URLSearchParams(location.search);
  var pid = qs.get('p'), sid = qs.get('s'), rid = qs.get('r');
  if(!pid || !rid) return;
  var db = csRead();
  var hit = csFind(db, pid, sid, rid);
  if(!hit) return;
  HUB = { pid:pid, sid:hit.s.id, rid:rid };

  if(hit.r.w) $('w').value = hit.r.w;
  if(hit.r.l) $('l').value = hit.r.l;
  if(hit.r.h) $('h').value = hit.r.h;
  if(hit.r.pz){
    var pz = Math.max(1, csNum(hit.r.pz));
    if(pz > (parseFloat($('pz').max)||0)) $('pz').max = Math.ceil(pz*1.2/50)*50;
    $('pz').value = pz;
  }
  /* what the room is, as chosen in the hub.
     The law list depends on whether the room is air conditioned, so the
     toggle has to move and the list be rebuilt before an index into it
     means anything. */
  if(hit.r.func != null && CATS[hit.r.func]) catSel.value = hit.r.func;
  hubSetAc(hit.r.cat === 'MV' ? 0 : 1);
  if(hit.r.law != null && $('law').options[hit.r.law]) $('law').value = hit.r.law;
  if(hit.r.act != null && ACTS[hit.r.act]) $('act').value = hit.r.act;

  /* everything the last answer was computed under, restored before the
     first render so nothing is recomputed against a default */
  var vt = hit.r.vent;
  if(vt && vt.keep){
    csKeepSet(VENT_KEEP, vt.keep);
    qTouched = true;              /* the stored airflow is a decision, not a default */
  } else if(vt && vt.q){
    /* a room saved before the keep list existed still has its airflow */
    var q = csNum(vt.q);
    if(q > (parseFloat($('q').max)||0)) $('q').max = Math.ceil(q*1.15/1000)*1000;
    $('q').value = q; qTouched = true;
  }
  /* Outdoor CO2 is a property of the site, not of the room, so it comes
     from the scenario - after the keep list, which no longer carries it. */
  var cnd0 = csCond(hit.s, hit.r);
  $('co').value = cnd0.oaCo;
  /* and so is the list of criteria this job is actually held to */
  if(cnd0.crit) CRIT = cnd0.crit;
  var cf = $('coFrom'); if(cf) cf.hidden = false;

  hubBanner(hit, hit.r.cat === 'MV'
    ? ' · <span class="warn">ห้องนี้ตั้งไว้เป็นห้องระบายอากาศ ไม่มีแอร์</span>' : '');
}

/* Typing over the scenario's outdoor CO2 keeps it as a room override and
   says so, rather than letting one building hold several different outdoor
   concentrations with nothing on screen to show it. */
var VENT_COND_FLD = [['co','oaCo']];
function hubCondSync(hit){
  var base = csCond(hit.s, null), over = {}, names = [];
  /* overrides written by another tool stay put; this page only owns its own */
  Object.keys(hit.r.cond || {}).forEach(function(k){ over[k] = hit.r.cond[k]; });
  VENT_COND_FLD.forEach(function(f){
    var v = nv(f[0]);
    if(Math.abs(v - base[f[1]]) > 1e-9){ over[f[1]] = v; names.push(CS_COND_TH[f[1]]); }
    else delete over[f[1]];
  });
  if(Object.keys(over).length) hit.r.cond = over; else delete hit.r.cond;
  var el = $('hubCond');
  if(!el) return;
  if(!names.length){ el.innerHTML = ''; return; }
  el.innerHTML = '<span class="ovr">ห้องนี้ตั้งค่าเองต่างจากทางเลือก · ' + names.join(' · ')
    + '</span> <button class="snap" id="hubCondRst">ใช้ค่าของทางเลือก</button>';
  $('hubCondRst').addEventListener('click', function(){
    var b = csCond(hit.s, null);
    VENT_COND_FLD.forEach(function(f){ $(f[0]).value = b[f[1]]; });
    render();
  });
}

/* called at the end of every render, so the hub is never stale */
function hubSave(s, rec, endCo2){
  if(!HUB) return;
  var db = csRead();
  var hit = csFind(db, HUB.pid, HUB.sid, HUB.rid); if(!hit) return;
  /* geometry edited here flows back, so the two never disagree */
  hit.r.w = nv('w'); hit.r.l = nv('l'); hit.r.h = nv('h'); hit.r.pz = s.Pz;
  /* the function is the room's, so a change here goes back to the room too */
  hit.r.func = +catSel.value; hit.r.law = +$('law').value; hit.r.act = +$('act').value;
  hit.r.cat = AC ? 'AC' : 'MV';
  hubCondSync(hit);
  hit.r.vent = {
    q: Math.round(s.Q),
    rec: isFinite(rec) ? Math.round(rec) : null,
    co2: isFinite(endCo2) ? Math.round(endCo2) : null,
    ok: isFinite(rec) ? (s.Q + 0.5 >= rec) : null,
    cat: s.cat ? s.cat[1] : '',
    /* the condition this answer was computed under, so the hub can say when
       the scenario has moved on since */
    co: nv('co'),
    at: new Date().toISOString()
  };
  /* every input the answer depends on, from the one list. Without these a
     later visit recomputes from the page defaults and quietly replaces a
     real result with a different one. */
  hit.r.vent.keep = csKeepGet(VENT_KEEP);
  csTouch(hit.p);
  var okSave = csWrite(db);
  var el = $('hubSaved');
  if(el) el.textContent = okSave
    ? 'บันทึกกลับเข้าโปรเจคแล้ว ' + new Date().toLocaleTimeString('th-TH')
    : 'บันทึกกลับไม่ได้ · เบราว์เซอร์ปิดการเก็บข้อมูลอยู่';
}

function nv(id){ var v = parseFloat($(id).value); return isFinite(v) ? v : 0; }
function fmt(n,d){ return (isFinite(n)?n:0).toLocaleString('en-US',{minimumFractionDigits:d||0, maximumFractionDigits:d||0}); }

/* ---------------- selects ---------------- */
var groups = {}, catSel = $('cat');
CATS.forEach(function(c,i){
  if(!groups[c[0]]){ var g=document.createElement('optgroup'); g.label=c[0]; catSel.appendChild(g); groups[c[0]]=g; }
  var o=document.createElement('option'); o.value=i; o.textContent=c[1]; groups[c[0]].appendChild(o);
});
var actSel = $('act');
ACTS.forEach(function(a,i){
  var o=document.createElement('option'); o.value=i;
  o.textContent = a[1] ? a[0]+'  ('+a[1]+' met)' : a[0];
  actSel.appendChild(o);
});
function fillLaw(){
  var src = AC ? LAW_AC : LAW_NA, ls = $('law');
  ls.innerHTML='';
  src.forEach(function(r,i){
    var o=document.createElement('option'); o.value=i;
    o.textContent = r[0]+'  —  '+r[1]+(AC?' CMH/ตร.ม.':' ACH');
    ls.appendChild(o);
  });
  ls.value = AC ? 20 : 4;
}
fillLaw();
(function(){ for(var i=0;i<CATS.length;i++){ if(CATS[i][1]==='Conference/meeting'){ catSel.value=i; return; } } })();
(function(){ for(var i=0;i<ACTS.length;i++){ if(ACTS[i][0]==='Seated, quiet'){ actSel.value=i; return; } } })();

/* ---------------- model ---------------- */
function state(){
  var A = nv('w')*nv('l'), V = A*nv('h');
  var lawArr = AC ? LAW_AC : LAW_NA;
  return {
    A:A, V:V,
    cat: CATS[+catSel.value], act: ACTS[+actSel.value],
    law: lawArr[+$('law').value] || lawArr[0],
    AC: AC, Pz: Math.max(1, nv('pz')), N: ACTS[+actSel.value][2],
    Q: Math.max(0, nv('q')), base: Math.max(0, nv('base')), Co: nv('co'), C0: nv('c0'),
    dur: Math.max(0.5, nv('dur')), inf: nv('inf')
  };
}
function steady(s,Q){ return Q<=0 ? Infinity : s.Co + s.Pz*s.N*3600/Q; }
function needFor(s,target){ var d = target - s.Co; return d<=0 ? Infinity : s.Pz*s.N*3600/d; }
function at(s,t,Q){
  var Qt = Q + s.inf*s.V, gen = s.Pz*s.N*0.0036;
  if(Qt <= 0.5) return s.C0 + gen/s.V*1e6*t;
  var e = s.Co + gen/Qt*1e6;
  return e + (s.C0-e)*Math.exp(-Qt*t/s.V);
}
/* ── which criteria this job is held to ──
   A room is not failing LEED when nobody is chasing LEED. Every criterion
   is still computed and shown, because seeing what the other standards
   would have asked for is useful; but only the ones the project ticked
   decide whether the room passes, and only those can become the governing
   figure that sets the airflow. The project picks them in the hub; opened
   on its own the tool falls back to the same defaults the hub starts a
   new project with. */
var CRIT = { ash:true, law:true, leed:false, ceil:true, p1000:true };
/* where the tick list came from, said once under the table */
function critNote(unused){
  if(!unused) return '';
  return '<div class="critnote">' + unused + ' เกณฑ์ที่เหลือคำนวณให้ดูเฉย ๆ '
    + '<b>ไม่ได้นับเป็นผ่านหรือไม่ผ่าน</b> '
    + (HUB ? 'เพราะโครงการนี้ไม่ได้ติ๊กไว้ · <a href="../hub/?p=' + encodeURIComponent(HUB.pid)
             + '&s=' + encodeURIComponent(HUB.sid) + '">แก้ที่การ์ดเงื่อนไขของทางเลือก →</a>'
           : 'ตามค่าตั้งต้น · เปิดเครื่องมือนี้จากโปรเจคเพื่อเลือกเกณฑ์เอง') + '</div>';
}
function criteria(s){
  var out=[], c=s.cat;
  if(c[2]!=null && c[3]!=null){
    var v=(c[2]*s.Pz + c[3]*s.A)*3.6;
    out.push({id:'ash', n:'ASHRAE 62.1 · Table 6-1', q:v,
              src:'Rp '+c[2]+' L/s·คน + Ra '+c[3]+' L/s·ตร.ม.'});
    out.push({id:'leed', n:'LEED / WELL', q:v*1.3, src:'62.1 × 1.3'});
  }
  var ac = (s.AC == null) ? AC : s.AC;   /* a stored room brings its own */
  out.push({id:'law', n:'กฎกระทรวงฉบับที่ 39', q: ac ? s.law[1]*s.A : s.law[1]*s.V,
            src: s.law[0]+' — '+s.law[1]+(ac?' CMH/ตร.ม.':' ACH')});
  if(c[5]!=null) out.push({id:'ceil', n:'เพดาน CO₂ ของ ASHRAE 62.1', q: needFor(s, s.Co+c[5]),
            src:'ไม่เกิน '+fmt(c[5])+' ppm เหนือภายนอก คือ '+fmt(s.Co+c[5])+' ppm'});
  out.push({id:'p1000', n:'เป้าหมาย 1,000 ppm', q: needFor(s,1000), src:'ระดับที่ถือว่าอากาศดี'});
  out.forEach(function(r){ r.use = !!CRIT[r.id]; });
  return out;
}
/* the airflow the ticked criteria between them demand */
function recommended(s){
  var m=0; criteria(s).forEach(function(r){ if(r.use && isFinite(r.q) && r.q>m) m=r.q; });
  return Math.ceil(m/100)*100;
}

/* ---------------------------------------------------------------
   REFERENCE LINES
   Every entry names where its number comes from. `conf` is how sure
   we are of the figure — anything not 'ยืนยันแล้ว' must be checked
   against the actual standard before it is quoted to a client.
   `v(s)` returns null when the reference does not apply.
   --------------------------------------------------------------- */
var REFS = [
  { id:'ceiling', on:true, c:'#D44C47', group:'ASHRAE',
    name:'เพดาน ASHRAE 62.1 ตามหมวด',
    v:function(s){ return s.cat[5] != null ? s.Co + s.cat[5] : null; },
    t:function(s){ return 'เพดาน 62.1 · ' + s.cat[1]; },
    src:'ตารางหมวดพื้นที่ของ ASHRAE 62.1 ระบุเพดาน CO₂ เป็น ppm เหนืออากาศภายนอก ต่างกันไปตามหมวด ตั้งแต่ 600 ถึง 2,100',
    doc:'ASHRAE 62.1 · ผ่าน room datasheet ของทีม',
    legal:'ภาคผนวกเชิงข้อมูล ใช้อ้างเป็นเกณฑ์ผ่านไม่ได้',
    conf:'ยืนยันแล้ว' },

  { id:'p1000', on:true, c:'#2E7D32', group:'ประวัติศาสตร์',
    name:'ตัวชี้วัดดั้งเดิม · 1,000 ppm',
    v:function(){ return 1000; },
    t:function(){ return 'ตัวชี้วัดดั้งเดิม'; },
    src:'Pettenkofer เสนอไว้ตั้งแต่ศตวรรษที่ 19 ว่าเป็นเครื่องชี้ว่าระบายอากาศไม่พอ · ASHRAE Standard 62 ฉบับแรกเคยกำหนดไว้ที่ 1,000 ppm แต่ภายหลังถอดออกแล้ว · เทียบเท่าอัตราลมราว 8 L/s หรือ 16 cfm ต่อคน',
    doc:'ASHRAE Position Document on Indoor Carbon Dioxide',
    legal:'ASHRAE ระบุชัดว่าไม่ใช่ขีดจำกัดของ ASHRAE และเตือนว่าคนเข้าใจผิดเรื่องนี้กันมาก',
    conf:'ยืนยันแล้ว' },

  { id:'well900', on:false, c:'#6940A5', group:'WELL',
    name:'WELL v2 · 900 ppm',
    v:function(){ return 900; },
    t:function(){ return 'WELL v2'; },
    src:'WELL v2 กำหนด CO₂ ไม่เกิน 900 ppm เป็นเกณฑ์พื้นฐาน · หน้าเว็บทางการเปิดไม่ได้ตอนตรวจสอบ และแหล่งข้อมูลรองระบุ feature ไม่ตรงกัน บ้างว่าอยู่ใน A03 Ventilation Design บ้างว่า A06 Enhanced Ventilation',
    doc:'แหล่งรองหลายแห่งตรงกันที่ค่า 900',
    legal:'เกณฑ์การรับรองอาคาร ใช้เมื่อโครงการยื่นขอ WELL',
    conf:'ค่ายืนยันแล้ว · ตำแหน่ง feature ยังไม่ชัด' },

  { id:'well750', on:false, c:'#8B63C7', group:'WELL',
    name:'WELL v2 ระดับเพิ่มคะแนน · 750 ppm',
    v:function(){ return 750; },
    t:function(){ return 'WELL v2 เพิ่มคะแนน'; },
    src:'ระดับที่ WELL v2 ให้คะแนนเพิ่มเมื่อกด CO₂ ลงมาต่ำกว่า 750 ppm',
    doc:'แหล่งรองหลายแห่งตรงกัน',
    legal:'เกณฑ์การรับรองอาคาร ระดับเพิ่มคะแนน',
    conf:'ค่ายืนยันแล้ว · ตำแหน่ง feature ยังไม่ชัด' },

  { id:'en1', on:false, c:'#1B6FBF', group:'EN 16798-1',
    name:'EN 16798-1 Cat I',
    v:function(s){ return s.Co + 550; },
    t:function(){ return 'EN Cat I'; },
    src:'EN 16798-1:2019 กำหนด CO₂ เหนืออากาศภายนอก Category I ที่ 550 ppm สำหรับพื้นที่ที่ต้องการคุณภาพอากาศสูง',
    doc:'CEN 16798-1 (2019) อ้างใน ASHRAE Position Document on Indoor Carbon Dioxide',
    legal:'มาตรฐานยุโรป ใช้ในไทยเป็นเกณฑ์อ้างอิงเสริมได้',
    conf:'ยืนยันแล้ว' },

  { id:'en2', on:false, c:'#2383E2', group:'EN 16798-1',
    name:'EN 16798-1 Cat II',
    v:function(s){ return s.Co + 800; },
    t:function(){ return 'EN Cat II'; },
    src:'Category II ที่ 800 ppm เหนืออากาศภายนอก ตรงกับความคาดหวังตามปกติของผู้ใช้อาคาร เป็นระดับที่ใช้อ้างอิงบ่อยที่สุดในสามระดับ',
    doc:'CEN 16798-1 (2019) อ้างใน ASHRAE Position Document on Indoor Carbon Dioxide',
    legal:'มาตรฐานยุโรป ใช้ในไทยเป็นเกณฑ์อ้างอิงเสริมได้',
    conf:'ยืนยันแล้ว' },

  { id:'en3', on:false, c:'#5AA0E0', group:'EN 16798-1',
    name:'EN 16798-1 Cat III–IV',
    v:function(s){ return s.Co + 1350; },
    t:function(){ return 'EN Cat III–IV'; },
    src:'Category III และ IV ที่ 1,350 ppm เหนืออากาศภายนอก เป็นระดับที่ยอมรับได้แบบพอใช้',
    doc:'CEN 16798-1 (2019) อ้างใน ASHRAE Position Document on Indoor Carbon Dioxide',
    legal:'มาตรฐานยุโรป ใช้ในไทยเป็นเกณฑ์อ้างอิงเสริมได้',
    conf:'ยืนยันแล้ว' },

  { id:'leed800', on:false, c:'#0F7B6C', group:'LEED',
    name:'LEED v5 O+M · 800 ppm',
    v:function(){ return 800; },
    t:function(){ return 'LEED v5 ระดับสูงสุด'; },
    src:'เครดิตตรวจวัดคุณภาพอากาศต่อเนื่องของ LEED v5 O+M ให้คะแนนตามระดับ CO₂ โดย 1,000 ppm ได้ 3 คะแนน และ 800 ppm ได้ 4 คะแนน',
    doc:'แหล่งรอง ยังไม่ได้เปิดฉบับทางการ',
    legal:'เกณฑ์การรับรองอาคาร เฉพาะโครงการที่ยื่น LEED',
    conf:'ยังไม่ยืนยัน ต้องเทียบกับฉบับจริง' },

  { id:'cogfx', on:true, c:'#CB912F', group:'งานวิจัย',
    name:'สมรรถนะการคิดลดลง · 1,400 ppm',
    v:function(){ return 1400; },
    t:function(){ return 'สมรรถนะการคิดลดลง'; },
    src:'Allen et al. 2016 ทดสอบคะแนนการตัดสินใจที่ 550 · 945 · 1,400 ppm พบว่าลดลงชัดเจนที่ระดับสูงสุด · ASHRAE อ้างงานชุดนี้ในเอกสารแสดงจุดยืนว่ามีผลต่อสมรรถนะที่ราว 1,000 ppm ขึ้นไป',
    doc:'Allen et al. 2016 · อ้างใน ASHRAE Position Document on Indoor Carbon Dioxide',
    legal:'งานวิจัย ไม่ใช่มาตรฐาน ใช้อธิบายเหตุผลให้เจ้าของงานฟัง',
    conf:'ยืนยันแล้ว' },

  { id:'occ', on:false, c:'#9B9A97', group:'อาชีวอนามัย',
    name:'ขีดจำกัดอาชีวอนามัย · 5,000 ppm',
    v:function(){ return 5000; },
    t:function(){ return 'ขีดจำกัดอาชีวอนามัย'; },
    src:'OSHA กำหนดค่าเฉลี่ยถ่วงน้ำหนักเวลา 8 ชั่วโมงที่ 5,000 ppm สำหรับการทำงาน 40 ชั่วโมงต่อสัปดาห์ · เป็นข้อบังคับ ต่างจากค่าของ NIOSH ที่เป็นความสมัครใจ',
    doc:'OSHA 2017 · อ้างใน ASHRAE Position Document on Indoor Carbon Dioxide',
    legal:'เกณฑ์ความปลอดภัยในการทำงาน ไม่ใช่เกณฑ์ความสบาย สูงกว่าช่วงที่งานออกแบบสนใจมาก',
    conf:'ยืนยันแล้ว' }
];

function activeRefs(s){
  var out = [];
  REFS.forEach(function(r){
    if(!r.on) return;
    var v = r.v(s);
    if(v == null) return;
    out.push({ id:r.id, v:v, c:r.c, t:r.t(s) });
  });
  /* drop a line that would sit on top of a more authoritative one */
  out.sort(function(a,b){ return a.v - b.v; });
  return out.filter(function(r, i){
    return i === 0 || Math.abs(r.v - out[i-1].v) > 60 || r.id === 'ceiling';
  });
}

/* ---------------- chart ---------------- */
function niceStep(range){
  var raw = range/5, p = Math.pow(10, Math.floor(Math.log10(raw))), n = raw/p;
  var m = n<1.5?1 : n<3?2 : n<7?5 : 10;
  return m*p;
}
function curView(dur){ return view || {t0:0, t1:dur}; }

function draw(canvas){
  var rect = canvas.getBoundingClientRect();
  if(rect.width < 10 || rect.height < 10) return;
  var dpr = window.devicePixelRatio || 1;
  canvas.width = Math.round(rect.width*dpr);
  canvas.height = Math.round(rect.height*dpr);
  var ctx = canvas.getContext('2d');
  ctx.setTransform(dpr,0,0,dpr,0,0);
  ctx.clearRect(0,0,rect.width,rect.height);

  var s = state(), v = curView(s.dur);
  var W = rect.width, H = rect.height, L = 56, R = 16, T = 18, B = 36;
  var pw = W-L-R, ph = H-T-B;
  if(pw < 40 || ph < 40) return;

  var n = 160, main = [], ghost = [], lo = Infinity, hi = -Infinity, i, t, a, b;
  for(i=0;i<=n;i++){
    t = v.t0 + (v.t1-v.t0)*i/n;
    a = at(s,t,s.Q); b = at(s,t,s.base);
    main.push(a); ghost.push(b);
    if(a<lo) lo=a; if(a>hi) hi=a;
    if(b<lo) lo=b; if(b>hi) hi=b;
  }
  if(!isFinite(lo)||!isFinite(hi)){ lo=s.Co; hi=s.Co+1000; }
  hi = Math.min(hi, 20000);
  var pad = Math.max(80, (hi-lo)*0.12);
  var ymin = Math.max(0, Math.min(lo, s.Co) - pad), ymax = hi + pad;
  if(ymax-ymin < 200){ ymax = ymin+200; }
  var step = niceStep(ymax-ymin);
  ymin = Math.floor(ymin/step)*step; ymax = Math.ceil(ymax/step)*step;

  function px(tt){ return L + (tt-v.t0)/(v.t1-v.t0)*pw; }
  function py(c){ return T + ph - (Math.max(ymin,Math.min(ymax,c))-ymin)/(ymax-ymin)*ph; }

  ctx.font = '11px -apple-system, "Segoe UI", Helvetica, Arial, sans-serif';
  ctx.textBaseline = 'middle';

  /* horizontal grid */
  ctx.strokeStyle = C.grid; ctx.lineWidth = 1;
  for(var yv = ymin; yv <= ymax+0.001; yv += step){
    var y = Math.round(py(yv))+0.5;
    ctx.beginPath(); ctx.moveTo(L,y); ctx.lineTo(W-R,y); ctx.stroke();
    ctx.fillStyle = C.txt; ctx.textAlign = 'right';
    ctx.fillText(fmt(yv), L-8, y);
  }

  /* reference levels — every one is sourced, see REFS above */
  var refs = activeRefs(s), lastY = -99;
  refs.sort(function(a,b){ return b.v - a.v; }).forEach(function(r){
    if(r.v > ymin && r.v < ymax){
      var y = Math.round(py(r.v))+0.5;
      ctx.save(); ctx.setLineDash([5,4]); ctx.strokeStyle = r.c; ctx.globalAlpha = .45;
      ctx.beginPath(); ctx.moveTo(L,y); ctx.lineTo(W-R,y); ctx.stroke(); ctx.restore();
      var ly = y - 5;
      if(Math.abs(ly - lastY) < 13) ly = lastY + 13;
      lastY = ly;
      /* label sits just inside the y-axis: the right edge belongs to the
         curve end-values and the two used to overlap */
      var lt = fmt(Math.round(r.v)) + ' ppm · ' + r.t;
      ctx.textAlign = 'left';
      var lw = ctx.measureText(lt).width;
      ctx.fillStyle = '#fff'; ctx.globalAlpha = .82;
      ctx.fillRect(L + 4, ly - 8, lw + 6, 13);
      ctx.globalAlpha = 1; ctx.fillStyle = r.c;
      ctx.fillText(lt, L + 7, ly - 1);
    }
  });

  /* x axis */
  var tspan = v.t1-v.t0, tstep = niceStep(tspan*5/6);
  if(tstep <= 0) tstep = tspan/6;
  ctx.textAlign = 'center'; ctx.fillStyle = C.txt;
  var firstT = Math.ceil(v.t0/tstep)*tstep;
  for(var tt = firstT; tt <= v.t1+1e-9; tt += tstep){
    var x = Math.round(px(tt))+0.5;
    ctx.save(); ctx.strokeStyle = C.grid; ctx.globalAlpha=.7;
    ctx.beginPath(); ctx.moveTo(x,T); ctx.lineTo(x,T+ph); ctx.stroke(); ctx.restore();
    ctx.fillText(tt.toFixed(tstep<0.5?2:1)+' ชม.', x, T+ph+15);
  }
  ctx.strokeStyle = C.grid; ctx.lineWidth = 1;
  ctx.beginPath(); ctx.moveTo(L, Math.round(T+ph)+0.5); ctx.lineTo(W-R, Math.round(T+ph)+0.5); ctx.stroke();

  function line(arr, color, dash, width){
    ctx.save(); ctx.beginPath();
    if(dash) ctx.setLineDash(dash);
    ctx.strokeStyle = color; ctx.lineWidth = width; ctx.lineJoin='round'; ctx.lineCap='round';
    for(var k=0;k<=n;k++){
      var xx = px(v.t0 + (v.t1-v.t0)*k/n), yy = py(arr[k]);
      if(k===0) ctx.moveTo(xx,yy); else ctx.lineTo(xx,yy);
    }
    ctx.stroke(); ctx.restore();
  }
  /* area under main line */
  ctx.save();
  ctx.beginPath();
  for(var k2=0;k2<=n;k2++){
    var xx2 = px(v.t0 + (v.t1-v.t0)*k2/n), yy2 = py(main[k2]);
    if(k2===0) ctx.moveTo(xx2,yy2); else ctx.lineTo(xx2,yy2);
  }
  ctx.lineTo(px(v.t1), T+ph); ctx.lineTo(px(v.t0), T+ph); ctx.closePath();
  ctx.fillStyle = 'rgba(35,131,226,0.07)'; ctx.fill();
  ctx.restore();

  line(ghost, C.red, [6,5], 1.5);
  line(main, C.blue, null, 2.5);

  /* end marker */
  var endT = Math.min(s.dur, v.t1), endV = at(s, endT, s.Q);
  if(endT >= v.t0 && endT <= v.t1){
    var ex = px(endT), ey = py(endV);
    ctx.fillStyle = C.blue; ctx.beginPath(); ctx.arc(ex, ey, 4, 0, Math.PI*2); ctx.fill();
    ctx.fillStyle = '#fff'; ctx.beginPath(); ctx.arc(ex, ey, 1.6, 0, Math.PI*2); ctx.fill();
    var lbl = fmt(Math.round(endV))+' ppm';
    ctx.font = '600 12px -apple-system, "Segoe UI", Helvetica, Arial, sans-serif';
    var tw = ctx.measureText(lbl).width, lx = ex + 10, right = false;
    if(lx + tw > W-R){ lx = ex - 10 - tw; right = true; }
    ctx.fillStyle = '#fff'; ctx.globalAlpha=.9;
    ctx.fillRect(lx-4, ey-20, tw+8, 16); ctx.globalAlpha=1;
    ctx.fillStyle = C.ink; ctx.textAlign='left';
    ctx.fillText(lbl, lx, ey-12);
  }

  /* end marker for the comparison curve */
  if(endT >= v.t0 && endT <= v.t1){
    var gv = at(s, endT, s.base), gx = px(endT), gy = py(gv);
    if(Math.abs(gy - py(at(s, endT, s.Q))) > 14){
      ctx.fillStyle = C.red; ctx.beginPath(); ctx.arc(gx, gy, 3.5, 0, Math.PI*2); ctx.fill();
      var gl = fmt(Math.round(gv)) + ' ppm';
      ctx.font = '600 12px -apple-system, "Segoe UI", Helvetica, Arial, sans-serif';
      var gw = ctx.measureText(gl).width, glx = gx + 10;
      if(glx + gw > W-R) glx = gx - 10 - gw;
      var gly = gy > py(at(s, endT, s.Q)) ? gy + 18 : gy - 12;
      ctx.fillStyle = '#fff'; ctx.globalAlpha = .9;
      ctx.fillRect(glx-4, gly-12, gw+8, 16); ctx.globalAlpha = 1;
      ctx.fillStyle = C.red; ctx.textAlign = 'left';
      ctx.fillText(gl, glx, gly-4);
    }
  }

  /* legend */
  ctx.font = '11px -apple-system, "Segoe UI", Helvetica, Arial, sans-serif';
  ctx.textAlign = 'left';
  var lgx = L+6, lgy = T+6;
  ctx.strokeStyle = C.blue; ctx.lineWidth=2.5;
  ctx.beginPath(); ctx.moveTo(lgx,lgy); ctx.lineTo(lgx+16,lgy); ctx.stroke();
  ctx.fillStyle = C.txt; ctx.fillText('ตามลมที่ตั้งไว้', lgx+22, lgy);
  var lg2 = lgx + 24 + ctx.measureText('ตามลมที่ตั้งไว้').width + 16;
  ctx.save(); ctx.setLineDash([6,5]); ctx.strokeStyle = C.red; ctx.lineWidth=1.5;
  ctx.beginPath(); ctx.moveTo(lg2,lgy); ctx.lineTo(lg2+16,lgy); ctx.stroke(); ctx.restore();
  ctx.fillStyle = C.txt;
  ctx.fillText(s.base > 0 ? 'ระบบเดิม ' + fmt(s.base) + ' CMH' : 'ไม่มีระบบระบายอากาศ', lg2+22, lgy);
}

function redraw(){
  draw($('chart'));
  if($('chartModal').classList.contains('open')) draw($('chartBig'));
}

/* ---------------- pan / zoom ---------------- */
function attachZoom(canvas){
  var pts = {}, prevDist = 0;
  function plot(){ var r = canvas.getBoundingClientRect(); return {r:r, L:56, pw: r.width-56-16}; }
  function setView(t0, span, dur){
    span = Math.min(dur, Math.max(dur/200, span));
    t0 = Math.max(0, Math.min(dur-span, t0));
    view = {t0:t0, t1:t0+span};
  }
  canvas.addEventListener('wheel', function(e){
    e.preventDefault();
    var s = state(), v = curView(s.dur), p = plot();
    if(p.pw <= 0) return;
    var fx = Math.min(1, Math.max(0, (e.clientX - p.r.left - p.L)/p.pw));
    var tAt = v.t0 + (v.t1-v.t0)*fx;
    var span = (v.t1-v.t0) * (e.deltaY > 0 ? 1.18 : 1/1.18);
    span = Math.min(s.dur, Math.max(s.dur/200, span));
    setView(tAt - fx*span, span, s.dur);
    redraw();
  }, {passive:false});

  canvas.addEventListener('pointerdown', function(e){
    canvas.setPointerCapture(e.pointerId);
    pts[e.pointerId] = e.clientX;
    if(Object.keys(pts).length === 2){
      var k = Object.keys(pts); prevDist = Math.abs(pts[k[0]] - pts[k[1]]);
    }
  });
  canvas.addEventListener('pointermove', function(e){
    if(!(e.pointerId in pts)) return;
    var s = state(), v = curView(s.dur), p = plot();
    if(p.pw <= 0) return;
    var keys = Object.keys(pts);
    if(keys.length === 1){
      var dx = e.clientX - pts[e.pointerId];
      pts[e.pointerId] = e.clientX;
      var span = v.t1 - v.t0;
      setView(v.t0 - dx/p.pw*span, span, s.dur);
      redraw();
    } else if(keys.length === 2){
      pts[e.pointerId] = e.clientX;
      var d = Math.abs(pts[keys[0]] - pts[keys[1]]);
      if(prevDist > 4 && d > 4){
        var mid = (pts[keys[0]] + pts[keys[1]])/2;
        var fx = Math.min(1, Math.max(0, (mid - p.r.left - p.L)/p.pw));
        var tAt = v.t0 + (v.t1-v.t0)*fx;
        var sp = (v.t1-v.t0) * (prevDist/d);
        setView(tAt - fx*sp, sp, s.dur);
        redraw();
      }
      prevDist = d;
    }
  });
  function up(e){ delete pts[e.pointerId]; prevDist = 0; }
  canvas.addEventListener('pointerup', up);
  canvas.addEventListener('pointercancel', up);
  canvas.addEventListener('dblclick', function(){ view = null; redraw(); });
}

/* ---------------- render ---------------- */
function render(){
  var s = state();
  if(lastDur !== s.dur){ view = null; lastDur = s.dur; }

  var rec = recommended(s);
  /* widen the track BEFORE writing a value, otherwise the old max clips it */
  var sliderMax = Math.max(12000,
                           Math.ceil(rec*2.2/1000)*1000,
                           Math.ceil(nv('q')*1.1/1000)*1000);
  $('q').max = sliderMax;
  if(!qTouched && rec > 0 && Math.abs(rec - s.Q) > 0.5){
    $('q').value = Math.min(rec, sliderMax); s = state();
  }
  $('tickMid').textContent = fmt(sliderMax/2);
  $('tickMax').textContent = fmt(sliderMax);
  var track = $('q').clientWidth || 300;
  var mk = $('recmark');
  if(rec > 0 && rec <= sliderMax){
    mk.hidden = false;
    mk.style.left = (10 + (rec/sliderMax)*(track-20)) + 'px';
  } else { mk.hidden = true; }

  $('qval').innerHTML = fmt(s.Q) + '<small>CMH</small>';
  /* do not overwrite a box while it is being typed into */
  if(document.activeElement !== $('qnum')) $('qnum').value = Math.round(s.Q);
  if(document.activeElement !== $('pznum')) $('pznum').value = Math.round(s.Pz);
  $('pznum').max = $('pz').max;
  $('recchip').textContent = 'ค่าแนะนำ ' + fmt(rec) + ' CMH';
  $('achchip').textContent = fmt(s.Q/(s.V||1), 2) + ' ACH';
  $('lpschip').textContent = fmt(s.Q/3.6/s.Pz, 1) + ' L/s ต่อคน';
  $('qhint').textContent = qTouched
    ? 'ปรับเองอยู่ · กดปุ่ม “ใช้ค่าแนะนำ” เพื่อกลับไปที่ ' + fmt(rec) + ' CMH'
    : 'ตั้งอัตโนมัติตามเกณฑ์ที่บังคับ · เลื่อนแถบเพื่อปรับเอง';

  $('pzval').textContent = fmt(s.Pz);
  $('dims').textContent = 'พื้นที่ ' + fmt(s.A,1) + ' ตร.ม. · ปริมาตร ' + fmt(s.V) + ' ลบ.ม.';
  $('cathint').textContent = 'Rp ' + (s.cat[2]==null?'—':s.cat[2]) + ' · Ra ' + (s.cat[3]==null?'—':s.cat[3])
    + ' · ความหนาแน่น ' + (s.cat[4]==null?'—':s.cat[4]) + ' คน/100 ตร.ม.'
    + (s.cat[5]==null ? ' · ไม่มีเกณฑ์ CO₂' : ' · เพดาน CO₂ +' + fmt(s.cat[5]) + ' ppm');
  $('lawhint').textContent = AC
    ? s.law[1] + ' × ' + fmt(s.A,1) + ' ตร.ม. = ' + fmt(s.law[1]*s.A) + ' CMH'
    : s.law[1] + ' ACH × ' + fmt(s.V) + ' ลบ.ม. = ' + fmt(s.law[1]*s.V) + ' CMH';
  $('acthint').textContent = 'ปล่อย CO₂ ' + s.N + ' mL/s ต่อคน · รวม ' + fmt(s.Pz*s.N) + ' mL/s ทั้งห้อง';

  var baseEnd = at(s, s.dur, s.base), newEnd = at(s, s.dur, s.Q);
  $('basehint').textContent = s.base > 0
    ? 'เส้นเทียบในกราฟ · ' + fmt(s.base/(s.V||1), 2) + ' ACH → ' + fmt(Math.round(baseEnd)) + ' ppm'
        + (isFinite(baseEnd) && isFinite(newEnd)
            ? (baseEnd - newEnd >= 0
                ? ' · ดีขึ้น ' + fmt(Math.round(baseEnd-newEnd)) + ' ppm'
                : ' · ระบบเดิมดีกว่าอยู่ ' + fmt(Math.round(newEnd-baseEnd)) + ' ppm')
            : '')
    : 'ใส่ 0 ถ้าห้องยังไม่มีระบบระบายอากาศ · เส้นเทียบจะเป็นกรณีไม่มีระบบเลย';

  var end = at(s, s.dur, s.Q), ss = steady(s, s.Q);
  hubSave(s, rec, end);
  var ceil = s.cat[5]!=null ? s.Co + s.cat[5] : 1900;
  var cls = end < 1000 ? 'ok' : end < ceil ? 'warn' : 'bad';
  var tau = (s.Q + s.inf*s.V) > 0 ? s.V/(s.Q + s.inf*s.V)*60 : null;
  $('kpis').innerHTML =
    '<div class="kpi-card"><div class="kpi-value '+cls+'">'+(isFinite(end)?fmt(Math.round(end)):'∞')+'<small>ppm</small></div>'
      +'<div class="kpi-label">CO₂ ตอนจบช่วงเวลา</div><div class="kpi-note">'
      +(end<800?'อากาศดีมาก':end<1000?'อยู่ในเกณฑ์ดี':end<1400?'ยอมรับได้':end<ceil?'เริ่มอึดอัด':'เกินเพดานของหมวดนี้')+'</div></div>'
    +'<div class="kpi-card"><div class="kpi-value">'+(isFinite(ss)?fmt(Math.round(ss)):'∞')+'<small>ppm</small></div>'
      +'<div class="kpi-label">ที่สภาวะคงที่</div><div class="kpi-note">ถ้าใช้งานยาวพอ</div></div>'
    +'<div class="kpi-card"><div class="kpi-value">'+fmt(s.Q/(s.V||1),2)+'</div>'
      +'<div class="kpi-label">อัตราเปลี่ยนอากาศ · ACH</div><div class="kpi-note">'+fmt(s.Q/3.6/s.Pz,1)+' L/s ต่อคน</div></div>'
    +'<div class="kpi-card"><div class="kpi-value">'+(tau?fmt(tau):'—')+'<small>นาที</small></div>'
      +'<div class="kpi-label">ค่าคงเวลาห้อง</div><div class="kpi-note">'+(tau?'ไล่อากาศก่อนใช้งาน '+fmt(tau*3)+' นาที':'ไม่มีลมเข้า')+'</div></div>';

  var shown = activeRefs(s).map(function(r){ return r.id; });
  var groups = [];
  REFS.forEach(function(r){ if(groups.indexOf(r.group) < 0) groups.push(r.group); });
  $('refMenu').innerHTML = groups.map(function(g){
    return '<div class="refgroup">' + g + '</div>' + REFS.filter(function(r){ return r.group === g; }).map(function(r){
      var v = r.v(s), na = (v == null);
      var hidden = r.on && !na && shown.indexOf(r.id) < 0;
      return '<button type="button" class="refitem' + (r.on && !na ? ' on' : '') + (na ? ' na' : '')
        + '" data-ref="' + r.id + '"' + (na ? ' disabled' : '') + '>'
        + '<span class="tick">' + (r.on && !na ? '&#10003;' : '') + '</span>'
        + '<span class="body"><span style="color:' + r.c + '"><i class="dash"></i></span>' + r.name
        + '<span class="note">' + (na ? 'หมวดนี้ไม่มีค่ากำหนดไว้' : (hidden ? 'ค่าทับเส้นอื่น จึงไม่วาด' : r.conf)) + '</span></span>'
        + '<span class="val">' + (na ? '—' : fmt(Math.round(v))) + '</span></button>';
    }).join('');
  }).join('');
  $('refMenu').classList.toggle('open', refMenuOpen);
  $('refBtn').classList.toggle('open', refMenuOpen);
  $('refMenu').querySelectorAll('.refitem').forEach(function(b){
    b.addEventListener('click', function(ev){
      ev.stopPropagation();
      var r = REFS.find(function(x){ return x.id === b.dataset.ref; });
      if(r && r.v(s) != null){ r.on = !r.on; render(); }
    });
  });
  $('refBtnLabel').textContent = 'เส้นอ้างอิง · ' + shown.length + ' เส้น';

  var onCount = shown.length;
  $('refnote').textContent = onCount
    ? 'เส้นประคือเกณฑ์อ้างอิง กดชิปด้านบนเพื่อเปิดปิด · ที่มาของแต่ละเส้นดูได้ในแท็บสมการอ้างอิง'
    : 'ยังไม่ได้เปิดเส้นอ้างอิงใดเลย กดชิปด้านบนเพื่อเลือก';

  var cr = criteria(s), gov = null, unused = 0;
  $('reqs').innerHTML = cr.map(function(r){
    if(r.use && isFinite(r.q) && (!gov || r.q > gov.q)) gov = r;
    var inf = !isFinite(r.q), pass = s.Q >= r.q;
    if(!r.use) unused++;
    return '<tr' + (r.use ? '' : ' class="off"') + '><td>'+r.n+'</td>'
      +'<td class="num">'+(inf?'—':fmt(Math.round(r.q)))+'</td>'
      +'<td class="num">'+(inf||!s.V?'—':fmt(r.q/s.V,2))+'</td>'
      +'<td style="color:var(--text-secondary);font-size:12px">'+r.src+'</td>'
      +'<td class="num"><span class="badge '
      +(!r.use ? 'na">ไม่ได้ใช้' : inf ? 'na">ไม่มีเกณฑ์' : pass ? 'ok">ผ่าน'
        : 'bad">ขาด '+fmt(Math.round(r.q-s.Q)))+'</span></td></tr>';
  }).join('');
  if(gov){
    var rows = $('reqs').querySelectorAll('tr');
    cr.forEach(function(r,i){ if(r === gov && rows[i]) rows[i].className = 'gov'; });
    $('gov').innerHTML = '<b>เกณฑ์ที่บังคับคือ '+gov.n+'</b> ที่ '+fmt(Math.round(gov.q))+' CMH — '
      + (s.Q >= gov.q ? 'ลมที่ตั้งไว้ '+fmt(s.Q)+' CMH ผ่านทุกเกณฑ์ที่โครงการนี้ใช้แล้ว'
                      : 'ต้องเพิ่มลมอีก '+fmt(Math.round(gov.q-s.Q))+' CMH จึงจะผ่านครบ')
      + critNote(unused);
  } else {
    $('gov').innerHTML = '<b>ยังไม่มีเกณฑ์ที่ใช้ตัดสินได้</b> '
      + (unused === cr.length
          ? 'โครงการนี้ยังไม่ได้ติ๊กเกณฑ์ไว้เลย'
          : 'ลองตรวจว่าเป้าหมาย CO₂ สูงกว่าอากาศภายนอกหรือไม่')
      + critNote(unused);
  }

  var tg = nv('target'), need = needFor(s, tg);
  $('need').innerHTML = (isFinite(need) ? fmt(Math.round(need)) : '∞') + '<small>CMH</small>';
  $('eq').innerHTML =
    'ไปข้างหน้า  Cs = Co + Pz × N × 3600 / Q\n'
   +'            Cs = '+fmt(s.Co)+' + '+fmt(s.Pz)+' × '+s.N+' × 3600 / '+fmt(s.Q)+'\n'
   +'            Cs = <b>'+(isFinite(ss)?fmt(Math.round(ss)):'∞')+' ppm</b>\n\n'
   +'ย้อนกลับ    Q  = Pz × N × 3600 / (Cs − Co)\n'
   +'            Q  = '+fmt(s.Pz)+' × '+s.N+' × 3600 / ('+fmt(tg)+' − '+fmt(s.Co)+')\n'
   +'            Q  = <b>'+(isFinite(need)?fmt(Math.round(need))+' CMH':'∞')+'</b>';

  redraw();
}

/* ---------------- reference tables ---------------- */
function buildTables(filter){
  filter = (filter||'').toLowerCase();
  $('catTable').innerHTML = CATS.filter(function(c){
    return !filter || (c[0]+' '+c[1]).toLowerCase().indexOf(filter) >= 0;
  }).map(function(c){
    return '<tr><td style="color:var(--text-secondary);font-size:12px">'+c[0]+'</td><td>'+c[1]+'</td>'
      +'<td class="num">'+(c[2]==null?'—':c[2])+'</td><td class="num">'+(c[3]==null?'—':c[3])+'</td>'
      +'<td class="num">'+(c[4]==null?'—':c[4])+'</td><td class="num">'+(c[5]==null?'NA':fmt(c[5]))+'</td></tr>';
  }).join('');
  $('actTable').innerHTML = ACTS.map(function(a){
    return '<tr><td>'+a[0]+'</td><td class="num">'+(a[1]||'—')+'</td><td class="num">'+a[2]+'</td></tr>';
  }).join('');
  $('lawAcTable').innerHTML = LAW_AC.map(function(r){ return '<tr><td>'+r[0]+'</td><td class="num">'+r[1]+'</td></tr>'; }).join('');
  $('lawNaTable').innerHTML = LAW_NA.map(function(r){ return '<tr><td>'+r[0]+'</td><td class="num">'+r[1]+'</td></tr>'; }).join('');
}

/* ---------------- events ---------------- */
['w','l','h','pz','co','c0','dur','inf','base','target'].forEach(function(id){
  $(id).addEventListener('input', render);
});
['cat','act','law'].forEach(function(id){ $(id).addEventListener('change', render); });

$('q').addEventListener('input', function(){ qTouched = true; render(); });
$('userec').addEventListener('click', function(){ qTouched = false; render(); });
function bump(d){
  qTouched = true;
  var mx = parseFloat($('q').max) || 14000;
  $('q').value = Math.max(0, Math.min(mx, nv('q') + d));
  render();
}
/* Typing sets the slider, and widens its track first when the number is
   past the current ceiling - writing the value first would clamp it. */
$('qnum').addEventListener('input', function(){
  var v = parseFloat(this.value);
  if(!isFinite(v) || v < 0) return;
  qTouched = true;
  if(v > (parseFloat($('q').max)||0)) $('q').max = Math.ceil(v*1.15/1000)*1000;
  $('q').value = v;
  render();
});
$('pznum').addEventListener('input', function(){
  var v = parseFloat(this.value);
  if(!isFinite(v) || v < 1) return;
  if(v > (parseFloat($('pz').max)||0)) $('pz').max = Math.ceil(v*1.2/50)*50;
  $('pz').value = v;
  render();
});
/* a blank or nonsense box snaps back to the slider when it loses focus */
[['qnum','q'],['pznum','pz']].forEach(function(pair){
  $(pair[0]).addEventListener('blur', function(){
    var v = parseFloat(this.value);
    if(!isFinite(v)) this.value = Math.round(nv(pair[1]));
  });
});
$('qup').addEventListener('click', function(){ bump(100); });
$('qdown').addEventListener('click', function(){ bump(-100); });
$('applyTarget').addEventListener('click', function(){
  var s = state(), need = needFor(s, nv('target'));
  if(!isFinite(need)) return;
  qTouched = true;
  var v = Math.ceil(need/100)*100;
  if(v > (parseFloat($('q').max)||0)) $('q').max = Math.ceil(v*1.2/1000)*1000;
  $('q').value = v;
  render();
});
$('acmode').addEventListener('click', function(e){
  var b = e.target.closest('button'); if(!b) return;
  AC = +b.dataset.ac;
  this.querySelectorAll('button').forEach(function(x){ x.classList.toggle('active', x===b); });
  fillLaw(); render();
});
$('usedens').addEventListener('click', function(){
  var s = state();
  if(s.cat[4] != null && s.A > 0){ $('pz').value = Math.max(1, Math.round(s.cat[4]/100*s.A)); render(); }
});
$('resetBtn').addEventListener('click', function(){
  $('w').value=14; $('l').value=21; $('h').value=6; $('pz').value=250;
  $('co').value=400; $('c0').value=400; $('dur').value=3; $('inf').value=0; $('base').value=0; $('target').value=1000;
  AC = 1;
  $('acmode').querySelectorAll('button').forEach(function(x){ x.classList.toggle('active', x.dataset.ac==='1'); });
  fillLaw();
  for(var i=0;i<CATS.length;i++){ if(CATS[i][1]==='Conference/meeting'){ catSel.value=i; break; } }
  for(var j=0;j<ACTS.length;j++){ if(ACTS[j][0]==='Seated, quiet'){ actSel.value=j; break; } }
  qTouched = false; view = null;
  render();
});

document.querySelector('.tabs').addEventListener('click', function(e){
  var b = e.target.closest('.tab'); if(!b) return;
  this.querySelectorAll('.tab').forEach(function(x){ x.classList.toggle('active', x===b); });
  ['calc','rooms','ref','tables'].forEach(function(p){
    $('page-'+p).classList.toggle('active', p === b.dataset.page);
  });
  window.scrollTo(0,0);
  if(b.dataset.page === 'calc') setTimeout(redraw, 0);
});

/* ═══════════════════════════════════════════════════════════════
   SAVED ROOMS
   Stored in this browser only - nothing leaves the machine - and
   recomputed from the stored inputs on every render, so the figures
   cannot drift away from the model.
   ═══════════════════════════════════════════════════════════════ */
var RKEY = 'coral.vent.rooms.v1';
var ROOMS = [], OPEN_ID = null;

function loadRooms(){
  try { ROOMS = JSON.parse(localStorage.getItem(RKEY)) || []; }
  catch(e){ ROOMS = []; }
  if(!Array.isArray(ROOMS)) ROOMS = [];
}
function saveRooms(){
  try { localStorage.setItem(RKEY, JSON.stringify(ROOMS)); }
  catch(e){ $('roomHint').textContent =
    'บันทึกลงเครื่องไม่ได้ · เบราว์เซอร์อาจปิดการเก็บข้อมูลไว้ รายการจะหายเมื่อปิดหน้า'; }
}
function currentRoom(){
  return { w:nv('w'), l:nv('l'), h:nv('h'),
           cat:+catSel.value, act:+actSel.value, law:+$('law').value, ac:AC,
           pz:Math.max(1,nv('pz')), q:Math.max(0,nv('q')),
           co:nv('co'), c0:nv('c0'), dur:Math.max(0.5,nv('dur')),
           inf:nv('inf'), base:Math.max(0,nv('base')) };
}
function roomState(r){
  var A = r.w*r.l, V = A*r.h;
  var lawArr = r.ac ? LAW_AC : LAW_NA;
  var act = ACTS[r.act] || ACTS[0];
  return { A:A, V:V, cat:CATS[r.cat] || CATS[0], act:act,
           law:lawArr[r.law] || lawArr[0], AC:r.ac,
           Pz:Math.max(1,r.pz), N:act[2], Q:Math.max(0,r.q),
           base:r.base, Co:r.co, C0:r.c0, dur:r.dur, inf:r.inf };
}
function roomSummary(r){
  var st = roomState(r);
  var rec = recommended(st);
  return { st:st, rec:rec, co2:at(st, st.dur, st.Q),
           lps: st.Pz>0 ? st.Q/3.6/st.Pz : 0,
           ach: st.V>0 ? st.Q/st.V : 0,
           ok: st.Q + 0.5 >= rec };
}
function rkpi(v,u,label,note){
  return '<div class="kpi-card"><div class="kpi-value">' + v
    + '<small>' + u + '</small></div><div class="kpi-label">' + label
    + '</div><div class="kpi-note">' + note + '</div></div>';
}
function renderRooms(){
  var body = $('roomBody'), foot = $('roomFoot');
  $('roomCount').textContent = ROOMS.length ? ROOMS.length : '';
  if(!ROOMS.length){
    body.innerHTML = '<tr><td colspan="11" style="text-align:center;color:var(--gray);padding:26px">'
      + 'ยังไม่มีห้องที่เก็บไว้ · ไปที่แท็บ Calculator ตั้งค่าห้องแล้วกด เก็บเข้ารายการ</td></tr>';
    foot.innerHTML = ''; $('roomKpis').innerHTML = ''; $('roomHint').textContent = '';
    return;
  }
  var tA=0, tP=0, tQ=0, tR=0, nFail=0;
  body.innerHTML = ROOMS.map(function(r){
    var m = roomSummary(r);
    tA += m.st.A; tP += m.st.Pz; tQ += m.st.Q; tR += (isFinite(m.rec)?m.rec:0);
    if(!m.ok) nFail++;
    return '<tr' + (r.id===OPEN_ID ? ' style="background:#EDF6FD"' : '') + '>'
      + '<td><b>' + esc(r.name) + '</b><div class="hint" style="margin:2px 0 0">'
        + fmt(r.w,1) + ' × ' + fmt(r.l,1) + ' × ' + fmt(r.h,1) + ' ม.</div></td>'
      + '<td style="font-size:12px">' + esc(m.st.cat[1]) + '</td>'
      + '<td class="num">' + fmt(m.st.A,1) + '</td>'
      + '<td class="num">' + fmt(m.st.Pz) + '</td>'
      + '<td class="num"><b>' + fmt(m.st.Q) + '</b></td>'
      + '<td class="num">' + (isFinite(m.rec)?fmt(m.rec):'—') + '</td>'
      + '<td class="num">' + fmt(m.lps,1) + '</td>'
      + '<td class="num">' + fmt(m.ach,2) + '</td>'
      + '<td class="num">' + (isFinite(m.co2)?fmt(m.co2):'—') + ' ppm</td>'
      + '<td>' + (m.ok ? '<span class="badge ok">ผ่าน</span>'
                       : '<span class="badge bad">ลมไม่พอ</span>') + '</td>'
      + '<td style="white-space:nowrap">'
        + '<button class="btn ghost rbtn" data-open="' + r.id + '">เปิด</button> '
        + '<button class="btn ghost rbtn" data-del="' + r.id + '">ลบ</button></td>'
      + '</tr>';
  }).join('');
  foot.innerHTML = '<tr><td colspan="2"><b>รวม ' + ROOMS.length + ' ห้อง</b></td>'
    + '<td class="num"><b>' + fmt(tA,1) + '</b></td>'
    + '<td class="num"><b>' + fmt(tP) + '</b></td>'
    + '<td class="num"><b>' + fmt(tQ) + '</b></td>'
    + '<td class="num"><b>' + fmt(tR) + '</b></td>'
    + '<td colspan="5"></td></tr>';
  $('roomKpis').innerHTML =
      rkpi(fmt(tQ), 'CMH', 'ลมรวมทุกห้อง', 'ถ้าใช้งานพร้อมกันทั้งหมด')
    + rkpi(fmt(tR), 'CMH', 'ค่าแนะนำรวม',
           tQ+0.5>=tR ? 'ลมที่ตั้งไว้รวมแล้วพอ' : 'ยังขาด ' + fmt(tR-tQ) + ' CMH')
    + rkpi(fmt(tA,1), 'ตร.ม.', 'พื้นที่รวม', fmt(tP) + ' คน')
    + rkpi(String(nFail), 'ห้อง', 'ห้องที่ลมไม่พอ', nFail ? 'กดเปิดเพื่อแก้' : 'ผ่านทุกห้อง');
  $('roomHint').textContent = 'เก็บไว้ในเครื่องนี้เท่านั้น · ล้างข้อมูลเบราว์เซอร์แล้วรายการจะหายไป';
}
function esc(t){
  return String(t == null ? '' : t).replace(/[&<>"]/g, function(c){
    return { '&':'&amp;', '<':'&lt;', '>':'&gt;', '"':'&quot;' }[c]; });
}

$('saveRoom').addEventListener('click', function(){
  var r = currentRoom();
  r.id = String(Date.now()) + String(Math.round(Math.random()*1000));
  r.name = ($('roomName').value || '').trim() || ('ห้องที่ ' + (ROOMS.length+1));
  ROOMS.push(r); OPEN_ID = r.id; saveRooms(); renderRooms();
  $('saveHint').textContent = 'เก็บ ' + r.name + ' แล้ว · รวมทั้งหมด ' + ROOMS.length + ' ห้อง';
  $('updateRoom').hidden = false;
});
$('updateRoom').addEventListener('click', function(){
  var i = -1;
  ROOMS.forEach(function(x,k){ if(x.id === OPEN_ID) i = k; });
  if(i < 0){ $('saveHint').textContent = 'ห้องนี้ถูกลบไปแล้ว กดเก็บเข้ารายการเพื่อสร้างใหม่'; return; }
  var r = currentRoom();
  r.id = OPEN_ID;
  r.name = ($('roomName').value || '').trim() || ROOMS[i].name;
  ROOMS[i] = r; saveRooms(); renderRooms();
  $('saveHint').textContent = 'บันทึกทับ ' + r.name + ' แล้ว';
});
$('roomBody').addEventListener('click', function(e){
  var b = e.target.closest('button'); if(!b) return;
  if(b.dataset.del){
    var i = -1;
    ROOMS.forEach(function(x,k){ if(x.id === b.dataset.del) i = k; });
    if(i < 0) return;
    var gone = ROOMS[i].name;
    ROOMS.splice(i,1);
    if(OPEN_ID === b.dataset.del){ OPEN_ID = null; $('updateRoom').hidden = true; }
    saveRooms(); renderRooms();
    $('roomHint').textContent = 'ลบ ' + gone + ' แล้ว';
    return;
  }
  if(b.dataset.open){
    var r = null;
    ROOMS.forEach(function(x){ if(x.id === b.dataset.open) r = x; });
    if(!r) return;
    $('w').value=r.w; $('l').value=r.l; $('h').value=r.h;
    catSel.value=r.cat; actSel.value=r.act;
    AC = r.ac;
    $('acmode').querySelectorAll('button').forEach(function(x){
      x.classList.toggle('active', +x.dataset.ac === AC); });
    fillLaw(); $('law').value = r.law;
    /* widen each track before writing, or a large value gets clamped away */
    $('pz').max = Math.max(600, Math.ceil(r.pz*1.2/50)*50); $('pz').value = r.pz;
    $('q').max  = Math.max(12000, Math.ceil(r.q*1.15/1000)*1000); $('q').value = r.q;
    $('co').value=r.co; $('c0').value=r.c0; $('dur').value=r.dur;
    $('inf').value=r.inf; $('base').value=r.base;
    $('roomName').value = r.name;
    OPEN_ID = r.id; qTouched = true;
    $('updateRoom').hidden = false;
    $('saveHint').textContent = 'กำลังแก้ ' + r.name + ' · กดบันทึกทับเมื่อเสร็จ';
    render(); renderRooms();
    document.querySelector('.tab[data-page="calc"]').click();
  }
});
$('clearRooms').addEventListener('click', function(){
  if(!ROOMS.length) return;
  if(!window.confirm('ลบห้องที่เก็บไว้ทั้งหมด ' + ROOMS.length + ' ห้อง ใช่หรือไม่')) return;
  ROOMS = []; OPEN_ID = null; $('updateRoom').hidden = true;
  saveRooms(); renderRooms();
});
$('exportRooms').addEventListener('click', function(){
  if(!ROOMS.length) return;
  var TAB = String.fromCharCode(9), NL = String.fromCharCode(10);
  var lines = [['ชื่อห้อง','หมวด','กว้าง','ยาว','สูง','พื้นที่','คน','ลมที่ตั้ง CMH',
                'ค่าแนะนำ CMH','L/s ต่อคน','ACH','CO2 ปลายช่วง ppm','สถานะ'].join(TAB)];
  ROOMS.forEach(function(r){
    var m = roomSummary(r);
    lines.push([r.name, m.st.cat[1], r.w, r.l, r.h, m.st.A.toFixed(1), m.st.Pz,
                Math.round(m.st.Q), isFinite(m.rec)?Math.round(m.rec):'',
                m.lps.toFixed(1), m.ach.toFixed(2),
                isFinite(m.co2)?Math.round(m.co2):'', m.ok?'ผ่าน':'ลมไม่พอ'].join(TAB));
  });
  var txt = lines.join(NL);
  function done(ok){ $('roomHint').textContent = ok
    ? 'คัดลอกแล้ว ' + ROOMS.length + ' แถว · วางลง Excel ได้เลย'
    : 'คัดลอกอัตโนมัติไม่ได้ · ลากคลุมตารางแล้วคัดลอกเองแทน'; }
  if(navigator.clipboard && navigator.clipboard.writeText){
    navigator.clipboard.writeText(txt).then(function(){ done(true); }, function(){ done(false); });
  } else { done(false); }
});

/* the linked file, if there is one, so a save here reaches it too */
csFileInit();
hubInit();
loadRooms(); renderRooms();

$('catSearch').addEventListener('input', function(){ buildTables(this.value); });

function openModal(){
  $('chartModal').classList.add('open');
  setTimeout(function(){ draw($('chartBig')); }, 30);
}
function closeModal(){ $('chartModal').classList.remove('open'); }
$('expandBtn').addEventListener('click', openModal);
$('modalClose').addEventListener('click', closeModal);
$('zoomReset').addEventListener('click', function(){ view = null; redraw(); });
$('chartModal').addEventListener('click', function(e){ if(e.target === this) closeModal(); });
document.addEventListener('keydown', function(e){ if(e.key === 'Escape') closeModal(); });

$('refBtn').addEventListener('click', function(e){
  e.stopPropagation();
  refMenuOpen = !refMenuOpen;
  $('refMenu').classList.toggle('open', refMenuOpen);
  $('refBtn').classList.toggle('open', refMenuOpen);
  $('refBtn').setAttribute('aria-expanded', refMenuOpen ? 'true' : 'false');
});
document.addEventListener('click', function(e){
  if(refMenuOpen && !e.target.closest('.refwrap')){
    refMenuOpen = false;
    $('refMenu').classList.remove('open');
    $('refBtn').classList.remove('open');
    $('refBtn').setAttribute('aria-expanded', 'false');
  }
});

attachZoom($('chart'));
attachZoom($('chartBig'));
window.addEventListener('resize', function(){ redraw(); });

$('stamp').textContent = 'สูตรอ้างอิง ASHRAE 62.1 · ปรับปรุง 21/8/2026';
$('foot').textContent = 'ตารางหมวดพื้นที่ อัตราปล่อย CO₂ และอัตราตามกฎหมาย ดึงมาจากไฟล์ room datasheet ที่ทีมใช้งานอยู่ · แบบจำลองสมมติว่าอากาศผสมกันทั่วห้องและคนอยู่ครบตลอดช่วงเวลา ค่าจริงในโซนหายใจกลางฝูงชนมักสูงกว่าที่คำนวณ 10–20% · เกณฑ์ CO₂ ของ ASHRAE 62.1 เป็นภาคผนวกเชิงข้อมูล ใช้อ้างเป็นเกณฑ์ผ่านไม่ได้';

(function(){
  var s0 = state();
  document.getElementById('refTable').innerHTML = REFS.map(function(r){
    var v = r.v(s0);
    return '<tr><td><span style="display:inline-block;width:16px;border-top:2px dashed '+r.c+';vertical-align:middle;margin-right:6px"></span>'
      + r.name.split(' · ')[0] + '</td>'
      + '<td class="num">' + (v==null?'ไม่มีในหมวดนี้':fmt(Math.round(v))+' ppm') + '</td>'
      + '<td style="font-size:12.5px">' + r.src
        + '<br><span style="color:var(--gray)">ที่มา · ' + r.doc + '</span></td>'
      + '<td style="font-size:12.5px;color:var(--text-secondary)">' + r.legal + '</td>'
      + '<td style="font-size:12px">' + (r.conf==='ยืนยันแล้ว'
          ? '<span class="badge ok">ยืนยันแล้ว</span>'
          : '<span class="badge bad">' + r.conf + '</span>') + '</td></tr>';
  }).join('');
})();

buildTables('');
render();

/* ---- embed mode: host page supplies the chrome and controls height ---- */
if(/[?&]embed=1/.test(location.search)){
  document.documentElement.classList.add('embed');
  document.body.style.background = 'transparent';
  var ping = function(){
    try { if(window.parent && window.parent !== window) window.parent.postMessage({ iaq:'height', h: document.documentElement.scrollHeight }, location.origin); } catch(e){}
  };
  if(window.ResizeObserver) new ResizeObserver(ping).observe(document.body);
  window.addEventListener('resize', ping);
  setTimeout(ping, 60); setTimeout(ping, 400);
  setTimeout(redraw, 80);
}
})();
</script>
</body>
</html>
